,Event Flag,Event Time,Previous Event,Status,Tagname
0,-1,25/Jan/2022 00:00:05.000,,,*COMENT*                                        
1,-1,25/Jan/2022 00:00:05.000,,,*COMENT*                                        
2,-1,25/Jan/2022 00:00:05.000,,,DESLIGAMENTO LI-IPU-FI1 02 2011                 
3,-1,25/Jan/2022 00:00:05.000,,,*COMENT*                                        
4,-1,25/Jan/2022 00:00:05.000,,,*COMENT*                                        
5,5,25/Jan/2022 00:00:09.000,,ATUADO,SF6_60  .LI_IPU_FI1 87LA TRIP
6,5,25/Jan/2022 00:00:09.000,,ATUADO,SF6_60  .LI_IPU_FI1 87LA TRIP FASE A
7,5,25/Jan/2022 00:00:09.000,,ATUADO,SF6_60  .LI_IPU_FI1 87LA TRIP FASE B
8,5,25/Jan/2022 00:00:09.000,,ATUADO,SF6_60  .LI_IPU_FI1 87LA TRIP FASE C
9,6,25/Jan/2022 00:00:09.000,,ATUADO,SF6_60  .LI_IPU_FI1 87LA TRIP FASE A
10,7,25/Jan/2022 00:00:09.000,,ATUADO,SF6_60  .LI_IPU_FI1 87LA TRIP FASE B
11,8,25/Jan/2022 00:00:09.000,,ATUADO,SF6_60  .LI_IPU_FI1 87LP TRIP
12,8,25/Jan/2022 00:00:09.000,,ATUADO,SF6_60  .LI_IPU_FI1 87LP TRIP FASE A
13,8,25/Jan/2022 00:00:09.000,,ATUADO,SF6_60  .LI_IPU_FI1 87LP TRIP FASE B
14,8,25/Jan/2022 00:00:09.000,,ATUADO,SF6_60  .LI_IPU_FI1 87LP TRIP FASE C
15,9,25/Jan/2022 00:00:09.000,,ATUADO,SF6_60  .LI_IPU_FI1 87LP TRIP FASE A
16,10,25/Jan/2022 00:00:09.000,,ATUADO,SF6_60  .LI_IPU_FI1 87LP TRIP FASE B
17,11,25/Jan/2022 00:00:10.000,,ABERTO,SF6_60  .ACOPL_BARRA DISJ 06A34 A-41
18,11,25/Jan/2022 00:00:10.000,,ABERTO,SF6_60  .ACOPL_BARRA DISJ 06A34 A-41 RESULTADO SELETOR
19,12,25/Jan/2022 00:00:10.000,,ABERTO,SF6_60  .LI_IPU_FI1 DISJ 06LI1 A-34
20,12,25/Jan/2022 00:00:10.000,,ABERTO,SF6_60  .LI_IPU_FI1 DISJ 06LI1 A-34 RESULTADO SELETOR
21,13,25/Jan/2022 00:00:10.000,,ABERTO,SF6_60  .LI_IPU_FI2 DISJ 06LI2 A-39
22,13,25/Jan/2022 00:00:10.000,,ABERTO,SF6_60  .LI_IPU_FI2 DISJ 06LI2 A-39 RESULTADO SELETOR
23,14,25/Jan/2022 00:00:10.000,,ABERTO,SF6_60  .VAO_U10 DISJ 06U10 A-31
24,14,25/Jan/2022 00:00:10.000,,ABERTO,SF6_60  .VAO_U10 DISJ 06U10 A-31 RESULTADO SELETOR
25,15,25/Jan/2022 00:00:10.000,,ABERTO,SF6_60  .VAO_U12 DISJ 06U12 A-36
26,15,25/Jan/2022 00:00:10.000,,ABERTO,SF6_60  .VAO_U12 DISJ 06U12 A-36 RESULTADO SELETOR
27,16,25/Jan/2022 00:00:10.000,,ABERTO,SF6_60  .LI_IPU_FI1 DISJ 86LI1 A-35
28,16,25/Jan/2022 00:00:10.000,,ABERTO,SF6_60  .LI_IPU_FI1 DISJ 86LI1 A-35 RESULTADO SELETOR
29,17,25/Jan/2022 00:00:10.000,,ABERTO,SE_FI500.DISJUNTOR LOGICO IPU FI 01
30,18,25/Jan/2022 00:00:10.000,,ATUADO,SF6_60  .LI_IPU_FI1 DISJ 06LI1 (86BF - PROT ALT)
31,18,25/Jan/2022 00:00:10.000,,ATUADO,SF6_60  .LI_IPU_FI1 DISJ 06LI1 (86BF - PROT PRIM)
32,19,25/Jan/2022 00:00:10.000,,ATUADO,SF6_60  .LI_IPU_FI1 DISJ 06LI1 (86BF - PROT ALT)
33,19,25/Jan/2022 00:00:10.000,,ATUADO,SF6_60  .LI_IPU_FI1 DISJ 06LI1 (86BF - PROT PRIM)
34,20,25/Jan/2022 00:00:10.000,,ATUADO,SF6_60  .LI_IPU_FI1 DISJ 06LI1 PROTECAO
35,21,25/Jan/2022 00:00:10.000,,ATUADO,SF6_60  .LI_IPU_FI2 DISJ 06LI2 PROTECAO
36,22,25/Jan/2022 00:00:10.000,,ATUADO,SF6_60  .VAO_U10 DISJ 06U10 PROTECAO
37,23,25/Jan/2022 00:00:10.000,,ATUADO,SF6_60  .VAO_U12 DISJ 06U12 PROTECAO
38,24,25/Jan/2022 00:10:00.000,,ATUADO,SF6_60  .ACOPL_BARRA DISJ 06A34 PROTECAO
39,25,25/Jan/2022 00:10:00.000,,ATUADO,SF6_60  .LI_IPU_FI1 DISJ 06LI1 (86BF - PROT ALT)
40,25,25/Jan/2022 00:10:00.000,,ATUADO,SF6_60  .LI_IPU_FI1 DISJ 06LI1 (86BF - PROT PRIM)
41,26,25/Jan/2022 00:10:00.000,,ATUADO,SF6_60  .LI_IPU_FI2 DISJ 06LI2 PROTECAO
42,27,25/Jan/2022 00:10:00.000,,ATUADO,SF6_60  .VAO_U10 DISJ 06U10 PROTECAO
43,28,25/Jan/2022 00:10:00.000,,ATUADO,SF6_60  .VAO_U12 DISJ 06U12 PROTECAO
44,-1,25/Jan/2022 00:10:15.000,,,*COMENT*                                        
45,-1,25/Jan/2022 00:10:15.000,,,*COMENT*                                        
46,-1,25/Jan/2022 00:10:15.000,,,DESLIGAMENTO LI-IPU-FI1 02 2011 - FIM           
47,-1,25/Jan/2022 00:10:16.000,,,*COMENT*                                        
48,-1,25/Jan/2022 00:10:16.000,,,*COMENT*                                        
49,-1,26/Jan/2022 00:00:06.000,,,GERADOR 20HZ 18 2021 - INICIO                   
50,-1,26/Jan/2022 00:00:07.000,,,*COMENT*                                        
51,-1,26/Jan/2022 00:00:07.000,,,*COMENT*                                        
52,37,26/Jan/2022 00:00:08.000,,ATUADO,U11     .EXCITACAO RELE 40 PROT BLOQUEADA FALTA ALIM
53,38,26/Jan/2022 00:00:08.000,,FALHA,U11     .GERADOR GERADOR 20HZ P/RELE 64SB
54,39,26/Jan/2022 00:00:08.000,,ATUADO,U11     .GERADOR POTENCIAL PROT/MEDIC (T51) PERDA
55,-1,26/Jan/2022 00:00:09.000,,,*COMENT*                                        
56,-1,26/Jan/2022 00:00:09.000,,,*COMENT*                                        
57,-1,26/Jan/2022 00:00:09.000,,,GERADOR 20HZ 18 2021 - FIM                      
58,-1,27/Jan/2022 00:08:00.000,,,*COMENT*                                        
59,-1,27/Jan/2022 00:08:00.000,,,*COMENT*                                        
60,-1,28/Jan/2022 00:00:00.000,,,**ATUACAO 05A RAP18/2014 - INICIO**             
61,-1,28/Jan/2022 00:00:01.000,,,*COMENT*                                        
62,-1,28/Jan/2022 00:00:01.000,,,*COMENT*                                        
63,48,28/Jan/2022 00:00:10.000,,ANOR,SSAA_60 .AUXILIAR_CC CB-07 CONDICAO URG
64,49,28/Jan/2022 00:00:10.000,,ANOR,SSAA_60 .AUXILIAR_CC CB-08 CONDICAO URG
65,50,28/Jan/2022 00:00:15.000,,NORMAL,SSAA_60 .AUXILIAR_CC CB-07 CONDICAO URG
66,51,28/Jan/2022 00:00:15.000,,NORMAL,SSAA_60 .AUXILIAR_CC CB-08 CONDICAO URG
67,52,28/Jan/2022 00:00:20.000,,ANOR,SSAA_60 .AUXILIAR_CC CB-07 CONDICAO URG
68,53,28/Jan/2022 00:00:20.000,,ANOR,SSAA_60 .AUXILIAR_CC CB-08 CONDICAO URG
69,54,28/Jan/2022 00:00:32.000,,NORMAL,SSAA_60 .AUXILIAR_CC CB-07 CONDICAO URG
70,55,28/Jan/2022 00:00:32.000,,NORMAL,SSAA_60 .AUXILIAR_CC CB-08 CONDICAO URG
71,56,28/Jan/2022 00:00:53.000,,ANOR,SSAA_60 .AUXILIAR_CC CB-07 CONDICAO URG
72,57,28/Jan/2022 00:00:53.000,,ANOR,SSAA_60 .AUXILIAR_CC CB-08 CONDICAO URG
73,58,28/Jan/2022 00:01:00.000,,ABERTO,SF6_60  .VAO_U15 DISJ 86U15 A-45
74,58,28/Jan/2022 00:01:00.000,,ABERTO,SF6_60  .VAO_U15 DISJ 86U15 A-45 RESULTADO SELETOR
75,59,28/Jan/2022 00:01:00.000,,ATUADO,U12     .SUPERV/CONTR RELE 05A PARADA PARCIAL
76,60,28/Jan/2022 00:01:00.000,,ATUADO,U13     .SUPERV/CONTR RELE 05A PARADA PARCIAL
77,61,28/Jan/2022 00:01:00.000,,ATUADO,U14     .SUPERV/CONTR RELE 05A PARADA PARCIAL
78,62,28/Jan/2022 00:01:00.000,,ATUADO,U15     .SUPERV/CONTR RELE 05A PARADA PARCIAL
79,-1,28/Jan/2022 00:01:09.000,,,***COMENT***                                    
80,-1,28/Jan/2022 00:01:09.000,,,***COMENT***                                    
81,-1,28/Jan/2022 00:01:10.000,,,**ATUACAO 05A RAP18/2014 - FIM**                
82,-1,29/Jan/2022 00:00:00.000,,,***COMENT***                                    
83,-1,29/Jan/2022 00:00:00.000,,,***COMENT***                                    
84,-1,29/Jan/2022 23:00:00.000,,,CENARIO CLP U18                                 
85,-1,29/Jan/2022 23:00:10.000,,,***COMENT***                                    
86,-1,29/Jan/2022 23:00:10.000,,,***COMENT***                                    
87,-1,30/Jan/2022 00:00:00.000,,,PROTECAO LINHAS                                 
88,72,30/Jan/2022 00:00:00.000,,ATUADO,SF6_60  .LI_IPU_FI1 67NP PARTIDA A FRENTE
89,73,30/Jan/2022 00:00:00.000,,ATUADO,SF6_60  .LI_IPU_FI2 67NA PARTIDA A FRENTE
90,74,30/Jan/2022 00:00:00.000,,ATUADO,SF6_60  .LI_IPU_FI3 67NA PARTIDA A FRENTE
91,75,30/Jan/2022 00:00:00.000,,ATUADO,SF6_60  .LI_IPU_FI4 67NP PARTIDA A FRENTE
92,76,30/Jan/2022 00:00:02.000,,REARM,SF6_60  .LI_IPU_FI1 67NP PARTIDA A FRENTE
93,77,30/Jan/2022 00:00:02.000,,REARM,SF6_60  .LI_IPU_FI2 67NA PARTIDA A FRENTE
94,78,30/Jan/2022 00:00:02.000,,REARM,SF6_60  .LI_IPU_FI3 67NA PARTIDA A FRENTE
95,79,30/Jan/2022 00:00:02.000,,REARM,SF6_60  .LI_IPU_FI4 67NP PARTIDA A FRENTE
96,80,30/Jan/2022 00:00:15.000,,ATUADO,SF6_60  .LI_IPU_FI1 67NP PARTIDA A FRENTE
97,81,30/Jan/2022 00:00:15.000,,ATUADO,SF6_60  .LI_IPU_FI2 67NA PARTIDA A FRENTE
98,82,30/Jan/2022 00:00:15.000,,ATUADO,SF6_60  .LI_IPU_FI3 67NA PARTIDA A FRENTE
99,83,30/Jan/2022 00:00:15.000,,ATUADO,SF6_60  .LI_IPU_FI4 67NP PARTIDA A FRENTE
100,84,30/Jan/2022 00:00:17.000,,REARM,SF6_60  .LI_IPU_FI1 67NP PARTIDA A FRENTE
101,85,30/Jan/2022 00:00:17.000,,REARM,SF6_60  .LI_IPU_FI2 67NA PARTIDA A FRENTE
102,86,30/Jan/2022 00:00:17.000,,REARM,SF6_60  .LI_IPU_FI3 67NA PARTIDA A FRENTE
103,87,30/Jan/2022 00:00:17.000,,REARM,SF6_60  .LI_IPU_FI4 67NP PARTIDA A FRENTE
104,88,30/Jan/2022 00:00:30.000,,ATUADO,SF6_60  .LI_IPU_FI1 67NP PARTIDA A FRENTE
105,89,30/Jan/2022 00:00:30.000,,ATUADO,SF6_60  .LI_IPU_FI2 67NA PARTIDA A FRENTE
106,90,30/Jan/2022 00:00:30.000,,ATUADO,SF6_60  .LI_IPU_FI3 67NA PARTIDA A FRENTE
107,91,30/Jan/2022 00:00:30.000,,ATUADO,SF6_60  .LI_IPU_FI4 67NP PARTIDA A FRENTE
108,92,30/Jan/2022 00:00:32.000,,REARM,SF6_60  .LI_IPU_FI1 67NP PARTIDA A FRENTE
109,93,30/Jan/2022 00:00:32.000,,REARM,SF6_60  .LI_IPU_FI2 67NA PARTIDA A FRENTE
110,94,30/Jan/2022 00:00:32.000,,REARM,SF6_60  .LI_IPU_FI3 67NA PARTIDA A FRENTE
111,95,30/Jan/2022 00:00:32.000,,REARM,SF6_60  .LI_IPU_FI4 67NP PARTIDA A FRENTE
112,96,30/Jan/2022 00:00:56.000,,ATUADO,SF6_60  .LI_IPU_FI1 67NP PARTIDA A FRENTE
113,97,30/Jan/2022 00:00:56.000,,ATUADO,SF6_60  .LI_IPU_FI2 67NA PARTIDA A FRENTE
114,98,30/Jan/2022 00:00:56.000,,ATUADO,SF6_60  .LI_IPU_FI3 67NA PARTIDA A FRENTE
115,99,30/Jan/2022 00:00:56.000,,ATUADO,SF6_60  .LI_IPU_FI4 67NP PARTIDA A FRENTE
116,100,30/Jan/2022 00:00:58.000,,REARM,SF6_60  .LI_IPU_FI1 67NP PARTIDA A FRENTE
117,101,30/Jan/2022 00:00:58.000,,REARM,SF6_60  .LI_IPU_FI2 67NA PARTIDA A FRENTE
118,102,30/Jan/2022 00:00:58.000,,REARM,SF6_60  .LI_IPU_FI3 67NA PARTIDA A FRENTE
119,103,30/Jan/2022 00:00:58.000,,REARM,SF6_60  .LI_IPU_FI4 67NP PARTIDA A FRENTE
120,104,30/Jan/2022 00:01:00.000,,ATUADO,ECE_60  .1EPIC PP CORTE_1UG
121,105,30/Jan/2022 00:01:00.000,,ATUADO,ECE_60  .1EPIC PP U18 TRIP
122,106,30/Jan/2022 00:01:00.000,,ATUADO,ECE_60  .SEP_765 PA LT_IA-TP_2 PERDA_SIMPLES
123,107,30/Jan/2022 00:01:00.000,,SIM,ECE_60  .SEP_765 PP ATUADO
124,108,30/Jan/2022 00:01:00.000,,ATUADO,ECE_60  .SEP_765 PP SEIPU60 CORTE_1UG
125,109,30/Jan/2022 00:01:00.000,,ATUADO,U18     .SUPERV/CONTR RELE 05A PARADA PARCIAL
126,110,30/Jan/2022 00:01:01.000,,ABERTO,SF6_60  .VAO_U18 DISJ 06U18 A-55
127,110,30/Jan/2022 00:01:01.000,,ABERTO,SF6_60  .VAO_U18 DISJ 06U18 A-55 RESULTADO SELETOR
128,111,30/Jan/2022 00:01:01.000,,ABERTO,SF6_60  .VAO_U18/18A DISJ 46U88 A-56
129,112,30/Jan/2022 00:01:01.000,,REARM,CCR_60  .CLP ATUACAO CORTE GERACAO
130,113,30/Jan/2022 00:01:01.000,,ATUADO,ECE_765 .CLP ATUACAO CORTE GERACAO p
131,113,30/Jan/2022 00:01:01.000,,ATUADO,ECE_765 .CLP ATUACAO CORTE GERACAO s
132,113,30/Jan/2022 00:01:01.000,,ATUADO,ECE_765 .CLP ATUACAO CORTE GERACAO
133,114,30/Jan/2022 00:01:01.000,,REARM,SF6_60  .ISOL_FORCADA DISPARO UNIDADES P/LOGICA DO PCG-02
134,115,30/Jan/2022 00:01:01.000,,ATUADO,SF6_60  .ISOL_FORCADA DISPARO UNIDADES P/LOGICA DO PCG-02
135,116,30/Jan/2022 00:01:01.000,,ATUADO,U18     .SUPERV/CONTR RELE 05A PARADA PARCIAL
136,-1,30/Jan/2022 00:01:01.000,,,ANALOG PT.  U18     GERADOR TENSAO              
137,-1,30/Jan/2022 00:01:01.000,,,ANALOG PT.  U18     EXCITACAO CORRENTE DE CAMPO 
138,-1,30/Jan/2022 00:01:01.000,,,ANALOG PT.  U18     REG_VELOC DISTRIBUIDOR POSIC
139,-1,30/Jan/2022 00:01:01.000,,,ANALOG PT.  U18     REG_VELOC VELOCIDADE DA UNID
140,-1,30/Jan/2022 00:01:10.000,,,*COMENT*                                        
141,-1,30/Jan/2022 00:01:10.000,,,*COMENT*                                        
142,-1,30/Jan/2022 00:01:10.000,,,*COMENT*                                        
143,-1,30/Jan/2022 00:01:12.000,,,*COMENT*                                        
144,-1,30/Jan/2022 00:01:12.000,,,*COMENT*                                        
145,126,30/Jan/2022 00:01:25.000,,REARM,U18     .SUPERV/CONTR RELE 05 PARADA NORMAL S/BLOQUEIO
146,127,30/Jan/2022 00:01:25.000,,REARM,U18     .SUPERV/CONTR RELE 05A PARADA PARCIAL
147,-1,30/Jan/2022 00:01:30.000,,,*COMENT*                                        
148,-1,30/Jan/2022 00:01:30.000,,,*COMENT*                                        
149,-1,30/Jan/2022 00:01:30.000,,,*COMENT*                                        
150,131,30/Jan/2022 00:02:00.000,,BLOQ,SF6_60  .VAO_U18 DISJ 06U18 NITROG PRES BAIXA OPERAC
151,-1,30/Jan/2022 00:02:10.000,,,*COMENT*                                        
152,-1,30/Jan/2022 00:02:10.000,,,*COMENT*                                        
153,134,30/Jan/2022 00:04:00.000,,ABERTO,SF6_60  .VAO_U18/18A DISJ 46U88 A-56
154,135,30/Jan/2022 00:04:00.000,,ATUADO,SF6_60  .VAO_U18 DISJ 06U18 (86BF)
155,136,30/Jan/2022 00:04:00.000,,ATUADO,U18     .GERADOR RELE 86E ULP-18
156,137,30/Jan/2022 00:04:00.000,,ATUADO,U18     .GERADOR RELE 86N ULP-18
157,138,30/Jan/2022 00:04:00.000,,ATUADO,U18     .SUPERV/CONTR TEMPO DESACELERACAO EXCEDIDO
158,139,30/Jan/2022 00:04:00.000,,ATUADO,U18     .SUPERV/CONTR TEMPO TOTAL PARADA EXCEDIDO
159,140,30/Jan/2022 00:04:02.000,,ABERTO,SF6_60  .ACOPL_BARRA DISJ 06A34 A-41
160,140,30/Jan/2022 00:04:02.000,,ABERTO,SF6_60  .ACOPL_BARRA DISJ 06A34 A-41 RESULTADO SELETOR
161,141,30/Jan/2022 00:04:02.000,,ABERTO,SF6_60  .LI_IPU_FI3 DISJ 06LI3 A-48
162,141,30/Jan/2022 00:04:02.000,,ABERTO,SF6_60  .LI_IPU_FI3 DISJ 06LI3 A-48 RESULTADO SELETOR
163,142,30/Jan/2022 00:04:02.000,,ABERTO,SF6_60  .LI_IPU_FI4 DISJ 06LI4 A-53
164,142,30/Jan/2022 00:04:02.000,,ABERTO,SF6_60  .LI_IPU_FI4 DISJ 06LI4 A-53 RESULTADO SELETOR
165,143,30/Jan/2022 00:04:02.000,,ABERTO,SF6_60  .VAO_TA02 DISJ 06TA2 A-46
166,143,30/Jan/2022 00:04:02.000,,ABERTO,SF6_60  .VAO_TA02 DISJ 06TA2 A-46 RESULTADO SELETOR
167,144,30/Jan/2022 00:04:02.000,,ABERTO,SF6_60  .VAO_U14 DISJ 06U14 A-43
168,144,30/Jan/2022 00:04:02.000,,ABERTO,SF6_60  .VAO_U14 DISJ 06U14 A-43 RESULTADO SELETOR
169,145,30/Jan/2022 00:04:02.000,,ABERTO,SF6_60  .VAO_U16 DISJ 06U16 A-50
170,145,30/Jan/2022 00:04:02.000,,ABERTO,SF6_60  .VAO_U16 DISJ 06U16 A-50 RESULTADO SELETOR
171,146,30/Jan/2022 00:04:02.000,,ATUADO,SF6_60  .BARRA A4 (86BF-A4 PROT ALT)
172,147,30/Jan/2022 00:04:02.000,,ATUADO,SF6_60  .BARRA A4 (86BF-A4 PROT PRIM)
173,-1,30/Jan/2022 00:04:03.000,,,*PARADA U18*                                    
174,149,30/Jan/2022 00:04:04.000,,ATUADO,SF6_60  .VAO_U18/18A DISJ 46U88 PROTECAO
175,150,30/Jan/2022 00:04:04.000,,SIM,U18     .SUPERV/CONTR UN COMANDO DE PARADA ACIONADO
176,150,30/Jan/2022 00:04:04.000,,SIM,U18     .SUPERV/CONTR UN COMANDO DE PARTIDA ACIONADO
177,151,30/Jan/2022 00:04:04.000,,SIM,U18     .SUPERV/CONTR UN COMANDO DE PARADA ACIONADO
178,151,30/Jan/2022 00:04:04.000,,SIM,U18     .SUPERV/CONTR UN COMANDO DE PARTIDA ACIONADO
179,152,30/Jan/2022 00:04:05.000,,NAO,U18     .SUPERV/CONTR UN SINCRONIZADA
180,153,30/Jan/2022 00:04:05.000,,DISP,U18     .GERADOR BOMBA 1 MANC ESC DISJ
181,153,30/Jan/2022 00:04:05.000,,LIGADO,U18     .GERADOR BOMBA 1 MANC ESC
182,154,30/Jan/2022 00:04:05.000,,ABERT,U18     .REG_VELOC REALIMENTACAO
183,155,30/Jan/2022 00:04:07.000,,ABERTO,U18     .AUX_UNIDADE DISJ 52-1 UMCC-18
184,155,30/Jan/2022 00:04:07.000,,REARM,U18     .AUX_UNIDADE DISJ 52-1 UMCC-18 DISP
185,156,30/Jan/2022 00:04:08.000,,DESLIG,U18     .AGUA_PURA BOMBA 1
186,156,30/Jan/2022 00:04:08.000,,REARM,U18     .AGUA_PURA BOMBA 1 DISJ
187,156,30/Jan/2022 00:04:08.000,,REARM,U18     .AGUA_PURA BOMBA 1 TENSAO 120 VCA CONTROLE
188,157,30/Jan/2022 00:04:08.000,,FALHA,U18     .AGUA_PURA BOMBA 1 TENSAO 120 VCA CONTROLE
189,158,30/Jan/2022 00:04:08.000,,DESLIG,U18     .AUX_UNIDADE VENTILADOR 1 ANEL COLETOR
190,159,30/Jan/2022 00:04:08.000,,REARM,U18     .GERADOR BOMBA 1 MANC ESC DISJ
191,159,30/Jan/2022 00:04:08.000,,DESLIG,U18     .GERADOR BOMBA 1 MANC ESC
192,160,30/Jan/2022 00:04:08.000,,FALHA,U18     .TU KT-18 TENSAO CA 460VCA
193,161,30/Jan/2022 00:04:08.000,,FALHA,U18     .TU KT-18 TENSAO CA COMANDO FASES
194,162,30/Jan/2022 00:04:08.000,,ANOR,U18     .TU TROCADOR CALOR PRINC AGUA FLUXO
195,163,30/Jan/2022 00:04:08.000,,ABERTO,U18     .TURBINA VALVULA BORBOLETA 1
196,164,30/Jan/2022 00:04:08.000,,ABERTO,U18     .TURBINA VALVULA BORBOLETA 2
197,-1,30/Jan/2022 00:04:08.000,,,ANALOG PT.  U18     GERADOR FREQUENCIA          
198,-1,30/Jan/2022 00:04:08.000,,,ANALOG PT.  U18     REG_VELOC VELOCIDADE DA UNID
199,167,30/Jan/2022 00:04:09.000,,ATUADO,U18     .AUX_UNIDADE DISJ 52-2 UMCC-18 DISP
200,167,30/Jan/2022 00:04:09.000,,EXTERN,U18     .AUX_UNIDADE DISJ 52-2 UMCC-18
201,168,30/Jan/2022 00:04:09.000,,PARADA,U18     .REG_VELOC VALV SOLENOIDE BA POSICAO
202,169,30/Jan/2022 00:04:09.000,,PARADA,U18     .REG_VELOC VALV SOLENOIDE BB POSICAO
203,-1,30/Jan/2022 00:04:09.000,,,ANALOG PT.  U18     GERADOR TENSAO RDV          
204,-1,30/Jan/2022 00:04:10.000,,,ANALOG PT.  U18     EXCITACAO POTENCIOMETRO AUTO
205,-1,30/Jan/2022 00:04:10.000,,,ANALOG PT.  U18     EXCITACAO POTENCIOMETRO MANU
206,-1,30/Jan/2022 00:04:10.000,,,ANALOG PT.  U18     GERADOR CORRENTE            
207,-1,30/Jan/2022 00:04:10.000,,,ANALOG PT.  U18     REG_VELOC DISTRIBUIDOR POSIC
208,175,30/Jan/2022 00:04:11.000,,NAO,U18     .EXCITACAO EXCITACAO CONECTADA
209,176,30/Jan/2022 00:04:11.000,,SIM,U18     .EXCITACAO PRONTO PARA OPERACAO
210,177,30/Jan/2022 00:04:11.000,,SIM,U18     .GERADOR BOMBA MANC ESC OLEO PRESSAO NORMAL
211,178,30/Jan/2022 00:04:11.000,,SIM,U18     .REG_VELOC DISTRIBUIDOR FECHADO
212,179,30/Jan/2022 00:04:11.000,,SIM,U18     .SUPERV/CONTR CARG/FREQ AJUSTE POSICAO VAZIO
213,180,30/Jan/2022 00:04:11.000,,NAO,U18     .SUPERV/CONTR UN PREPARACAO DE PARTIDA ACIONADA
214,180,30/Jan/2022 00:04:11.000,,NAO,U18     .SUPERV/CONTR UN PREPARACAO DE PARTIDA COMPLETA
215,181,30/Jan/2022 00:04:12.000,,SIM,U18     .EXCITACAO REG TENS AUTO/MAN POSICAO VAZIO
216,182,30/Jan/2022 00:04:13.000,,Back,U18     .REG_VELOC TRAVA HIDRAULICA DISTRIBUIDOR
217,-1,30/Jan/2022 00:04:14.000,,,ANALOG PT.  U18     REG_VELOC VELOCIDADE DA UNID
218,184,30/Jan/2022 00:04:21.000,,NAO,U18     .REG_VELOC VELOC UNID MAIOR/IGUAL 80% V.NOM
219,184,30/Jan/2022 00:04:21.000,,NAO,U18     .REG_VELOC VELOC UNID MAIOR/IGUAL 90% V.NOM
220,184,30/Jan/2022 00:04:21.000,,NAO,U18     .REG_VELOC VELOC UNID MAIOR/IGUAL 110% V.NOM
221,-1,30/Jan/2022 00:04:22.000,,,ANALOG PT.  U18     REG_VELOC VELOCIDADE DA UNID
222,-1,30/Jan/2022 00:04:33.000,,,ANALOG PT.  U18     REG_VELOC VELOCIDADE DA UNID
223,187,30/Jan/2022 00:04:34.000,,NAO,U18     .REG_VELOC VELOC UNID MAIOR/IGUAL 80% V.NOM
224,187,30/Jan/2022 00:04:34.000,,NAO,U18     .REG_VELOC VELOC UNID MAIOR/IGUAL 90% V.NOM
225,187,30/Jan/2022 00:04:34.000,,NAO,U18     .REG_VELOC VELOC UNID MAIOR/IGUAL 110% V.NOM
226,188,30/Jan/2022 00:04:35.000,,NAO,U18     .AGUA_PURA LIBERACAO PARA EXCITACAO
227,-1,30/Jan/2022 00:04:43.000,,,ANALOG PT.  U18     REG_VELOC VELOCIDADE DA UNID
228,-1,30/Jan/2022 00:04:58.000,,,ANALOG PT.  U18     REG_VELOC VELOCIDADE DA UNID
229,191,30/Jan/2022 00:05:14.000,,SIM,U18     .REG_VELOC VELOC UNID MENOR/IGUAL 25% V.NOM
230,191,30/Jan/2022 00:05:14.000,,SIM,U18     .REG_VELOC VELOC UNID MENOR/IGUAL 50% V.NOM
231,-1,30/Jan/2022 00:05:26.000,,,ANALOG PT.  U18     REG_VELOC VELOCIDADE DA UNID
232,-1,30/Jan/2022 00:05:42.000,,,ANALOG PT.  U18     REG_VELOC VELOCIDADE DA UNID
233,-1,30/Jan/2022 00:05:58.000,,,ANALOG PT.  U18     REG_VELOC VELOCIDADE DA UNID
234,-1,30/Jan/2022 00:06:13.000,,,ANALOG PT.  U18     REG_VELOC VELOCIDADE DA UNID
235,-1,30/Jan/2022 00:06:30.000,,,ANALOG PT.  U18     REG_VELOC VELOCIDADE DA UNID
236,-1,30/Jan/2022 00:06:48.000,,,ANALOG PT.  U18     REG_VELOC VELOCIDADE DA UNID
237,-1,30/Jan/2022 00:07:03.000,,,ANALOG PT.  U18     REG_VELOC VELOCIDADE DA UNID
238,-1,30/Jan/2022 00:07:24.000,,,ANALOG PT.  U18     REG_VELOC VELOCIDADE DA UNID
239,-1,30/Jan/2022 00:07:52.000,,,ANALOG PT.  U18     REG_VELOC VELOCIDADE DA UNID
240,201,30/Jan/2022 00:08:24.000,,FECHAD,U18     .TURBINA VALVULA BORBOLETA 1
241,202,30/Jan/2022 00:08:24.000,,FECHAD,U18     .TURBINA VALVULA BORBOLETA 2
242,203,30/Jan/2022 00:08:26.000,,SIM,U18     .GERADOR UN COMANDO DE APLICAR FREIOS
243,204,30/Jan/2022 00:08:26.000,,SIM,U18     .REG_VELOC VELOC UNID MENOR/IGUAL 25% V.NOM
244,204,30/Jan/2022 00:08:26.000,,SIM,U18     .REG_VELOC VELOC UNID MENOR/IGUAL 50% V.NOM
245,205,30/Jan/2022 00:08:28.000,,NAO,U18     .GERADOR FREIOS DESAPLICADOS
246,-1,30/Jan/2022 00:08:32.000,,,ANALOG PT.  U18     REG_VELOC VELOCIDADE DA UNID
247,207,30/Jan/2022 00:08:35.000,,SIM,U18     .GERADOR FREIOS APLICADOS
248,-1,30/Jan/2022 00:09:05.000,,,ANALOG PT.  U18     REG_VELOC VELOCIDADE DA UNID
249,-1,30/Jan/2022 00:09:35.000,,,ANALOG PT.  U18     REG_VELOC VELOCIDADE DA UNID
250,-1,30/Jan/2022 00:10:05.000,,,ANALOG PT.  U18     REG_VELOC VELOCIDADE DA UNID
251,-1,30/Jan/2022 00:10:35.000,,,ANALOG PT.  U18     REG_VELOC VELOCIDADE DA UNID
252,212,30/Jan/2022 00:10:48.000,,REARM,U18     .AGUA_PURA VALV AGUA BRUTA UMCC/DISJ
253,212,30/Jan/2022 00:10:48.000,,NAO,U18     .AGUA_PURA VALV AGUA BRUTA TOTALMENTE ABERTA
254,212,30/Jan/2022 00:10:48.000,,REARM,U18     .AGUA_PURA VALV AGUA BRUTA TENSAO 460VCA
255,212,30/Jan/2022 00:10:48.000,,REARM,U18     .AGUA_PURA VALV AGUA BRUTA LIMITORQUE
256,212,30/Jan/2022 00:10:48.000,,NAO,U18     .AGUA_PURA VALV AGUA BRUTA EM POSICAO ANORMAL
257,212,30/Jan/2022 00:10:48.000,,FECHAD,U18     .AGUA_PURA VALV AGUA BRUTA
258,-1,30/Jan/2022 00:10:48.000,,,ANALOG PT.  U18     REG_VELOC VELOCIDADE DA UNID
259,214,30/Jan/2022 00:10:54.000,,SIM,U18     .SUPERV/CONTR UN TOTALMENTE PARADA
260,215,30/Jan/2022 00:10:55.000,,LIGADO,U18     .GERADOR RES AQUEC BASE INFERIOR ESTATOR
261,216,30/Jan/2022 00:10:55.000,,LIGADO,U18     .GERADOR RESIST AQUEC REC GERADOR
262,217,30/Jan/2022 00:10:55.000,,LIGADO,U18     .GERADOR RESIST AQUEC RECINTO ANEL COLETOR
263,218,30/Jan/2022 00:10:56.000,,,SF6_60  .VAO_U18 SEC 96U18 A-55
264,219,30/Jan/2022 00:10:56.000,,DESLIG,U18     .REG_VELOC BOMBA 1
265,219,30/Jan/2022 00:10:56.000,,REARM,U18     .REG_VELOC BOMBA 1 INFILTRACAO DISJ
266,219,30/Jan/2022 00:10:56.000,,MANUAL,U18     .REG_VELOC BOMBA 1/2 INFILTRACAO
267,219,30/Jan/2022 00:10:56.000,,DESLIG,U18     .REG_VELOC BOMBA 1 INFILTRACAO
268,219,30/Jan/2022 00:10:56.000,,REARM,U18     .REG_VELOC BOMBA 1 SOBRECORRENTE
269,220,30/Jan/2022 00:10:56.000,,DESLIG,U18     .REG_VELOC BOMBA 2
270,220,30/Jan/2022 00:10:56.000,,DESLIG,U18     .REG_VELOC BOMBA 2 INFILTRACAO
271,220,30/Jan/2022 00:10:56.000,,REARM,U18     .REG_VELOC BOMBA 2 INFILTR TERMICO/SUBTENSAO
272,220,30/Jan/2022 00:10:56.000,,REARM,U18     .REG_VELOC BOMBA 2 SOBRECORRENTE
273,221,30/Jan/2022 00:10:56.000,,DESLIG,U18     .REG_VELOC BOMBA 3
274,221,30/Jan/2022 00:10:56.000,,REARM,U18     .REG_VELOC BOMBA 3 SOBRECORRENTE
275,222,30/Jan/2022 00:10:56.000,,,U18     .REG_VELOC VALV ISOLADORA 20QT
276,223,30/Jan/2022 00:11:06.000,,DESLIG,U18     .EXCITACAO SISTEMA RESFRIAMENTO
277,224,30/Jan/2022 00:11:14.000,,SIM,U18     .AGUA_PURA AGUA PURA PRONTA P/OPERACAO
278,225,30/Jan/2022 00:11:14.000,,REARM,U18     .AGUA_PURA VALV AGUA BRUTA UMCC/DISJ
279,225,30/Jan/2022 00:11:14.000,,NAO,U18     .AGUA_PURA VALV AGUA BRUTA TOTALMENTE ABERTA
280,225,30/Jan/2022 00:11:14.000,,REARM,U18     .AGUA_PURA VALV AGUA BRUTA TENSAO 460VCA
281,225,30/Jan/2022 00:11:14.000,,REARM,U18     .AGUA_PURA VALV AGUA BRUTA LIMITORQUE
282,225,30/Jan/2022 00:11:14.000,,NAO,U18     .AGUA_PURA VALV AGUA BRUTA EM POSICAO ANORMAL
283,225,30/Jan/2022 00:11:14.000,,FECHAD,U18     .AGUA_PURA VALV AGUA BRUTA
284,226,30/Jan/2022 00:11:15.000,,SIM,U18     .SUPERV/CONTR UN PRONTA PARA SINCRONISMO
285,226,30/Jan/2022 00:11:15.000,,SIM,U18     .SUPERV/CONTR UN PRONTA PARA OPERACAO
286,227,30/Jan/2022 00:11:38.000,,SIM,U18     .SUPERV/CONTR AUXILIARES PARADA DESCONECTADOS
287,228,30/Jan/2022 00:11:38.000,,ANOR,U18     .TU TROCADOR CALOR PRINC AGUA FLUXO
288,-1,31/Jan/2022 00:00:10.000,,,**COMENT**                                      
289,-1,31/Jan/2022 00:00:10.000,,,**COMENT**                                      
290,-1,31/Jan/2022 00:00:10.000,,,**RELE 95V/HZ RAP09/2018 - INICIO**             
291,-1,31/Jan/2022 00:00:10.000,,,**COMENT**                                      
292,-1,31/Jan/2022 00:00:10.000,,,**COMENT**                                      
293,234,31/Jan/2022 00:00:15.000,,ATUADO,U17     .GERADOR RELE 86E ULP-17
294,235,31/Jan/2022 00:00:15.000,,FLEET,U17     .GERADOR RELE 95 V/HZ
295,-1,31/Jan/2022 00:00:16.000,,,**COMENT**                                      
296,-1,31/Jan/2022 00:00:16.000,,,**SEQUENCIA DE PARADA U17 - INICIO**            
297,-1,31/Jan/2022 00:00:16.000,,,**COMENT**                                      
298,239,31/Jan/2022 00:00:17.000,,ABERTO,SF6_60  .VAO_U16/17 DISJ 46U67 A-51
299,239,31/Jan/2022 00:00:17.000,,ABERTO,SF6_60  .VAO_U16/17 DISJ 46U67 A-51 RESULTADO SELETOR
300,240,31/Jan/2022 00:00:17.000,,ABERTO,SF6_60  .VAO_U17 DISJ 86U17 A-52
301,240,31/Jan/2022 00:00:17.000,,ABERTO,SF6_60  .VAO_U17 DISJ 86U17 A-52 RESULTADO SELETOR
302,241,31/Jan/2022 00:00:17.000,,ATUADO,SF6_60  .VAO_U16/17 DISJ 46U67 PROTECAO
303,242,31/Jan/2022 00:00:17.000,,ATUADO,SF6_60  .VAO_U17 DISJ 86U17 PROTECAO
304,243,31/Jan/2022 00:00:17.000,,SIM,U17     .SUPERV/CONTR UN COMANDO DE PARTIDA ACIONADO
305,243,31/Jan/2022 00:00:17.000,,SIM,U17     .SUPERV/CONTR UN COMANDO DE PARADA ACIONADO
306,244,31/Jan/2022 00:00:17.000,,SIM,U17     .SUPERV/CONTR UN COMANDO DE PARTIDA ACIONADO
307,244,31/Jan/2022 00:00:17.000,,SIM,U17     .SUPERV/CONTR UN COMANDO DE PARADA ACIONADO
308,245,31/Jan/2022 00:00:17.000,,DESLIG,U17     .AUX_UNIDADE VENTILADOR 1 ANEL COLETOR
309,245,31/Jan/2022 00:00:17.000,,DESLIG,U17     .AUX_UNIDADE VENTILADOR 2 ANEL COLETOR
310,245,31/Jan/2022 00:00:17.000,,DESLIG,U17     .EXCITACAO SISTEMA RESFRIAMENTO
311,245,31/Jan/2022 00:00:17.000,,DESLIG,U17     .AGUA_PURA BOMBA 1
312,245,31/Jan/2022 00:00:17.000,,DESLIG,U17     .REG_VELOC BOMBA 1
313,245,31/Jan/2022 00:00:17.000,,DESLIG,U17     .REG_VELOC BOMBA 2
314,245,31/Jan/2022 00:00:17.000,,DESLIG,U17     .REG_VELOC BOMBA 3
315,245,31/Jan/2022 00:00:17.000,,NORMAL,U17     .REG_VELOC TQ AR/OLEO PRECONDICAO PRESSAO
316,245,31/Jan/2022 00:00:17.000,,NORMAL,U17     .AUX_UNIDADE MOTO VENT 1/2 REC ANEL COLETOR
317,245,31/Jan/2022 00:00:17.000,,NORMAL,U17     .TURBINA AUX TURBINA CONDICAO
318,245,31/Jan/2022 00:00:17.000,,NORMAL,U17     .GERADOR UN SISTEMA DE RESFRIAMENTO FLUXO
319,245,31/Jan/2022 00:00:17.000,,NORMAL,U17     .ANT_INCENDIO UG CO2 CONDICAO
320,245,31/Jan/2022 00:00:17.000,,NORMAL,U17     .OSCILO DFR-16/17 CONDICAO
321,245,31/Jan/2022 00:00:17.000,,NORMAL,U17     .REG_VELOC TQ AR/OLEO NIVEL (CH1)
322,245,31/Jan/2022 00:00:17.000,,NORMAL,U17     .TOMADA_DAGUA PPG-17 VALV POSICAO
323,245,31/Jan/2022 00:00:17.000,,NORMAL,U17     .REG_VELOC CCAR CONDICAO
324,245,31/Jan/2022 00:00:17.000,,NORMAL,U17     .EXCITACAO CONDICAO
325,245,31/Jan/2022 00:00:17.000,,NORMAL,U17     .TU CAIXA AGUA NIVEL
326,245,31/Jan/2022 00:00:17.000,,NORMAL,U17     .AGUA_PURA ESTATOR RESFRIAMENTO CONDICAO
327,245,31/Jan/2022 00:00:17.000,,NORMAL,U17     .SUPERV/CONTR CHAVE 43PP e ou 43AID CONDICAO
328,245,31/Jan/2022 00:00:17.000,,NORMAL,U17     .AGUA_PURA VALV 20W1 COM UNIDADE C/ CARGA EM POS
329,245,31/Jan/2022 00:00:17.000,,NORMAL,U17     .ANT_INCENDIO UG CO2 QCI-17 CONDICAO
330,245,31/Jan/2022 00:00:17.000,,NORMAL,U17     .AGUA_PURA TROCADOR DE IONS FLUXO
331,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .SUPERV/CONTR COMP SERV FECHAMENTO EMERG ACIONADO
332,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .SUPERV/CONTR COMANDO PARADA EMERGENCIA ACIONADO
333,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .GERADOR RELE 64SA TERRA ESTATOR (10-100%)
334,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .GERADOR RELE 64SB TERRA ESTATOR (0-100%)
335,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .GERADOR RELE 59 SOBRETENSAO INSTANTANEA
336,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .EXCITACAO RELE 40 SUBEXCITACAO PARTIDA
337,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .EXCITACAO RELE 40 SUBEXCITAC PARADA PARCIAL
338,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .EXCITACAO RELE 40 PERDA DE EXCITACAO
339,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .TU RELE 51N SOBRECORRENTE
340,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .GERADOR RELE 59 SOBRETENSAO TEMPORIZADA
341,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .GERADOR RELE 21/50V - PARTIDA A
342,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .GERADOR RELE 21/50V - PARTIDA B
343,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .GERADOR RELE 21/50V - PARTIDA C
344,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .SUPERV/CONTR COMANDO PARADA PARCIAL ACIONADO
345,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .GERADOR RELE 87U
346,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .GERADOR RELE 95 V/HZ
347,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .GERADOR RELE 21G (1a ZONA)
348,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .GERADOR RELE 21-50V (2a ZONA)
349,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .GERADOR RELE 87G
350,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .GERADOR RELE 87SP FASE DIVIDIDA
351,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .TU RELE 87TR
352,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .AUX_UNIDADE RELE 87TA TAU
353,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .GERADOR RELE 87V
354,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .TU RELE 87TRG
355,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .AUX_UNIDADE RELE 50/51A TAU SOBRECORRENTE
356,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .AUX_UNIDADE RELE 51NA TAU SOBRECORRENTE
357,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .GERADOR RELE 46 CARGA DESEQUILIBRADA TRIP
358,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .GERADOR RELE 46 IMAGEM TERMICA
359,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .EXCITACAO TIRISTOR (PONTE+) SOBRETENSAO
360,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .EXCITACAO TIRISTOR (PONTE-) SOBRETENSAO
361,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .EXCITACAO SOBRECORRENTE TEMPORIZADA
362,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .EXCITACAO SOBRECORRENTE INSTANTANEA
363,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .EXCITACAO TEP SOBRECORRENTE INSTANTANEA
364,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .EXCITACAO TEP SOBRECORRENTE 2a ETAPA
365,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .EXCITACAO TEN SOBRECORRENTE INSTANTANEA
366,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .EXCITACAO TEN SOBRECORRENTE TEMPORIZADA
367,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .EXCITACAO ROTOR FALHA A TERRA PARADA
368,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .EXCITACAO CAMPO POSITIVO SOBRECORRENTE
369,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .TU RELE BUCHHOLZ BTHO FASE A DET GAS
370,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .TU RELE BUCHHOLZ BTHO FASE B DET GAS
371,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .TU RELE BUCHHOLZ BTHO FASE C DET GAS
372,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .TU RELE BUCHHOLZ FASE A
373,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .TU RELE BUCHHOLZ FASE B
374,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .TU RELE BUCHHOLZ FASE C
375,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .TU RELE BUCHHOLZ BT-HO FASE A
376,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .TU RELE BUCHHOLZ BT-HO FASE B
377,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .EXCITACAO CROWBAR POSITIVO SOBRETENSAO
378,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .EXCITACAO FLASHING CAMPO TEMPO EXCESSIVO
379,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .TU RELE BUCHHOLZ BT-HO FASE C
380,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .TU VALV ALIVIO 1 FASE A
381,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .TU VALV ALIVIO 1 FASE B
382,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .TU VALV ALIVIO 1 FASE C
383,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .TU VALV ALIVIO 2 FASE A
384,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .TU VALV ALIVIO 2 FASE B
385,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .TU VALV ALIVIO 2 FASE C
386,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .TU RELE BUCHHOLZ FASE A DETECCAO GAS
387,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .TU RELE BUCHHOLZ FASE B DETECCAO GAS
388,245,31/Jan/2022 00:00:17.000,,FLEET,U17     .TU RELE BUCHHOLZ FASE C DETECCAO GAS
389,245,31/Jan/2022 00:00:17.000,,AUTO,U17     .EXCITACAO CONTROLE
390,245,31/Jan/2022 00:00:17.000,,ANOR,U17     .TU TROCADOR CALOR PRINC AGUA FLUXO
391,245,31/Jan/2022 00:00:17.000,,ANOR,U17     .TU TROCADOR CALOR SUPLEM AGUA FLUXO
392,245,31/Jan/2022 00:00:17.000,,IND,U17     .REG_VELOC REG_VELOC
393,245,31/Jan/2022 00:00:17.000,,IND,U17     .SUPERV/CONTR U17 MODO OPERAC TENSAO
394,245,31/Jan/2022 00:00:17.000,,ABERT,U17     .REG_VELOC REALIMENTACAO
395,245,31/Jan/2022 00:00:17.000,,LOCAL,U17     .GERADOR PAP CHAVE 43AP1
396,245,31/Jan/2022 00:00:17.000,,LOCAL,U17     .REG_VELOC PA CHAVE 43QP
397,245,31/Jan/2022 00:00:17.000,,LOCAL,U17     .SUPERV/CONTR CD-16/17 CHAVE 43LR
398,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE DISJ TAU
399,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR DISJ CONTROLE GGB
400,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO DISJ 120 VCA TEN TEP
401,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE DISJ 125VCC UMCC
402,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE DISJ CONTROLE 120 VCA UMCC
403,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE DISJ SAIDA UMCC
404,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR BOMBA 1 MANC ESC DISJ
405,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TURBINA VALV AERAC 1 DISJ
406,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TURBINA VALV AERAC 2 DISJ
407,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC BOMBA 1 INFILTRACAO DISJ
408,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO DISJ CB-28 CANAL AUTO NEGATIVO
409,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO DISJ CB-26 AUTO POSITIVO
410,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE DISJ MOTOR/CONTROLE/SINALIZ QV-09
411,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU DISJ (Q01/02/21/22/51/61)
412,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU DISJ CIRCUITO COMUM CC
413,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU DISJ CIRC COMUM CA/DPB
414,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU DISJ TENSAO CC (Q32/Q52)
415,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO DISJ CB-27 CONTROLE MANUAL
416,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU KT DISJUNTORES MOTOBOMBAS (Q11 A 14)
417,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU KT DISJ VALV BORBOLETA (Q41 A 44)
418,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU DISJ TENSAO CA (Q15/Q31)
419,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU DISJ TENSAO CC (Q33/Q34)
420,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR BOMBA 2 MANC ESC DISJ
421,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE BOMBA TRANSFER OLEO MANC DISJ UMCC
422,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE DISJ F1 125 VCC UMCC-17
423,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE DISJ F2 125 VCC UMCC-17
424,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA BOMBA 1 DISJ
425,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA BOMBA 2 DISJ
426,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA VALV AGUA BRUTA UMCC/DISJ
427,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO DISJ CB29 SIST REFRIGERACAO
428,245,31/Jan/2022 00:00:17.000,,Back,U17     .REG_VELOC TRAVA HIDRAULICA DISTRIBUIDOR
429,245,31/Jan/2022 00:00:17.000,,MANUAL,U17     .REG_VELOC BOMBA 1/2 INFILTRACAO
430,245,31/Jan/2022 00:00:17.000,,MANUAL,U17     .TU TROCADOR CALOR CHAVE SELET FASE A
431,245,31/Jan/2022 00:00:17.000,,MANUAL,U17     .TU TROCADOR CALOR CHAVE SELET FASE B
432,245,31/Jan/2022 00:00:17.000,,MANUAL,U17     .TU TROCADOR CALOR CHAVE SELET FASE C
433,245,31/Jan/2022 00:00:17.000,,MANUAL,U17     .AGUA_PURA PWB CHAVE 43PW1
434,245,31/Jan/2022 00:00:17.000,,MANUAL,U17     .AGUA_PURA PWB CHAVE 43PW3
435,245,31/Jan/2022 00:00:17.000,,MANUAL,U17     .REG_VELOC CCAR CHAVE S3
436,245,31/Jan/2022 00:00:17.000,,MANUAL,U17     .REG_VELOC CHAVE 43SM SELECAO IGUALACAO VELOC
437,245,31/Jan/2022 00:00:17.000,,MANUAL,U17     .SUPERV/CONTR ULP CHAVE 43AM
438,245,31/Jan/2022 00:00:17.000,,MANUAL,U17     .TURBINA BOMBA 1/2/3 DRENAGEM
439,245,31/Jan/2022 00:00:17.000,,MANUAL,U17     .TURBINA PVA CHAVE B7A
440,245,31/Jan/2022 00:00:17.000,,MANUAL,U17     .TURBINA PVA CHAVE B7B
441,245,31/Jan/2022 00:00:17.000,,MANUAL,U17     .AUX_UNIDADE UMCC CHAVE SS1
442,245,31/Jan/2022 00:00:17.000,,DESLIG,U17     .GERADOR RES AQUEC BASE INFERIOR ESTATOR
443,245,31/Jan/2022 00:00:17.000,,DESLIG,U17     .GERADOR RESIST AQUEC REC GERADOR
444,245,31/Jan/2022 00:00:17.000,,DESLIG,U17     .GERADOR RESIST AQUEC RECINTO ANEL COLETOR
445,245,31/Jan/2022 00:00:17.000,,DESLIG,U17     .GERADOR BOMBA 1 MANC ESC
446,245,31/Jan/2022 00:00:17.000,,DESLIG,U17     .TURBINA BOMBA 1 DRENAGEM
447,245,31/Jan/2022 00:00:17.000,,DESLIG,U17     .REG_VELOC COMPRESSOR 1
448,245,31/Jan/2022 00:00:17.000,,DESLIG,U17     .REG_VELOC COMPRESSOR 2
449,245,31/Jan/2022 00:00:17.000,,DESLIG,U17     .GERADOR BOMBA 2 MANC ESC
450,245,31/Jan/2022 00:00:17.000,,DESLIG,U17     .TOMADA_DAGUA CHAVE CAE ABERTURA EXCEPCIONAL
451,245,31/Jan/2022 00:00:17.000,,DESLIG,U17     .AUX_UNIDADE TAU VENTILADORES
452,245,31/Jan/2022 00:00:17.000,,DESLIG,U17     .AGUA_PURA BOMBA 2
453,245,31/Jan/2022 00:00:17.000,,DESLIG,U17     .TURBINA BOMBA 2 DRENAGEM
454,245,31/Jan/2022 00:00:17.000,,DESLIG,U17     .REG_VELOC BOMBA 2 INFILTRACAO
455,245,31/Jan/2022 00:00:17.000,,DESLIG,U17     .TURBINA BOMBA 3 DRENAGEM
456,245,31/Jan/2022 00:00:17.000,,DESLIG,U17     .REG_VELOC BOMBA 1 INFILTRACAO
457,245,31/Jan/2022 00:00:17.000,,DESCON,U17     .SUPERV/CONTR ULP CHAVE 01PSS
458,245,31/Jan/2022 00:00:17.000,,PARADA,U17     .REG_VELOC VALV SOLENOIDE BB POSICAO
459,245,31/Jan/2022 00:00:17.000,,PARADA,U17     .REG_VELOC VALV SOLENOIDE BA POSICAO
460,245,31/Jan/2022 00:00:17.000,,NAO,U17     .REG_VELOC LIMIT DISTR POS 100% ABERTO
461,245,31/Jan/2022 00:00:17.000,,NAO,U17     .SUPERV/CONTR UN SINCRONIZADA
462,245,31/Jan/2022 00:00:17.000,,NAO,U17     .GERADOR FREIOS DESAPLICADOS
463,245,31/Jan/2022 00:00:17.000,,NAO,U17     .GERADOR CIRCUITO FREIOS EM SERVICIO
464,245,31/Jan/2022 00:00:17.000,,NAO,U17     .REG_VELOC VELOC UNID MAIOR/IGUAL 80% V.NOM
465,245,31/Jan/2022 00:00:17.000,,NAO,U17     .REG_VELOC VELOC UNID MAIOR/IGUAL 90% V.NOM
466,245,31/Jan/2022 00:00:17.000,,NAO,U17     .GERADOR VALV TRES VIAS POS FRENAGEM
467,245,31/Jan/2022 00:00:17.000,,NAO,U17     .TOMADA_DAGUA AGUAS EQUILIBRADAS
468,245,31/Jan/2022 00:00:17.000,,NAO,U17     .TOMADA_DAGUA COMPORTA TOTALMENTE ABERTA
469,245,31/Jan/2022 00:00:17.000,,NAO,U17     .AUX_UNIDADE DISJ 52-2 INSERIDO UMCC-17
470,245,31/Jan/2022 00:00:17.000,,NAO,U17     .AUX_UNIDADE DISJ 52-1 INSERIDO UMCC-17
471,245,31/Jan/2022 00:00:17.000,,NAO,U17     .EXCITACAO EXCITACAO CONECTADA
472,245,31/Jan/2022 00:00:17.000,,NAO,U17     .SUPERV/CONTR DISJ SAIDA CC NORMAIS ULP
473,245,31/Jan/2022 00:00:17.000,,NAO,U17     .AGUA_PURA BOMBA PRINCIPAL PARTIDA AUTOMATICA
474,245,31/Jan/2022 00:00:17.000,,NAO,U17     .AGUA_PURA VALV AGUA BRUTA TOTALMENTE ABERTA
475,245,31/Jan/2022 00:00:17.000,,NAO,U17     .AGUA_PURA LIBERACAO PARA EXCITACAO
476,245,31/Jan/2022 00:00:17.000,,NAO,U17     .TURBINA VALVULA AERACAO EIXO ABERTA INDEVIDA
477,245,31/Jan/2022 00:00:17.000,,NAO,U17     .TOMADA_DAGUA COMPORTA ABERTA
478,245,31/Jan/2022 00:00:17.000,,NAO,U17     .REG_VELOC SISTEMA HIDRAULICO PRESSAO NORMAL
479,245,31/Jan/2022 00:00:17.000,,NAO,U17     .EXCITACAO ESTABILIZADOR POTENCIA PSS LIGADO
480,245,31/Jan/2022 00:00:17.000,,ABERTO,U17     .TURBINA VALV VEDACAO AUXILIAR
481,245,31/Jan/2022 00:00:17.000,,ABERTO,U17     .TURBINA VALVULA AERACAO EIXO
482,245,31/Jan/2022 00:00:17.000,,ABERTO,U17     .GERADOR FREIO CFM DISJUNTOR Q4
483,245,31/Jan/2022 00:00:17.000,,ABERTO,U17     .TU VALV MANUAL FASE C PAI
484,245,31/Jan/2022 00:00:17.000,,ABERTO,U17     .EXCITACAO DISJ CAMPO
485,245,31/Jan/2022 00:00:17.000,,ABERTO,U17     .AUX_UNIDADE DISJ 52-1 UMCC-17
486,245,31/Jan/2022 00:00:17.000,,ABERTO,U17     .TU VALV MANUAL FASE A PAI
487,245,31/Jan/2022 00:00:17.000,,ABERTO,U17     .TU VALV MANUAL FASE B PAI
488,245,31/Jan/2022 00:00:17.000,,ABERTO,U17     .AUX_UNIDADE SEC SIU
489,245,31/Jan/2022 00:00:17.000,,ABERTO,U17     .EXCITACAO SEC EIU
490,245,31/Jan/2022 00:00:17.000,,ABERTO,U17     .GERADOR SEC NEUTRO
491,245,31/Jan/2022 00:00:17.000,,ABERTO,U17     .TU VALV DE PROVA FASES A/B/C PAI
492,245,31/Jan/2022 00:00:17.000,,ABERTO,U17     .AUX_UNIDADE SEC 89.27 QTM-27
493,245,31/Jan/2022 00:00:17.000,,ABERTO,U17     .AUX_UNIDADE SEC 89.25 QTM-25
494,245,31/Jan/2022 00:00:17.000,,REARM,U17     .SUPERV/CONTR CIRC PROT UN TENSAO CC
495,245,31/Jan/2022 00:00:17.000,,REARM,U17     .SUPERV/CONTR ULP ANUNCIADOR
496,245,31/Jan/2022 00:00:17.000,,REARM,U17     .SUPERV/CONTR DISJ ABERTO OU TENSAO CC ULP-17
497,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR RESISTENCIA DE AQUECIMENTO
498,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR SINAL TENS SAIDA GERADOR
499,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR GERADOR 20HZ P/RELE 64SB
500,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO EC TENSAO CC
501,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC TGC TENSAO AC
502,245,31/Jan/2022 00:00:17.000,,REARM,U17     .SUPERV/CONTR BARRA ULP TENSAO CC
503,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC DETETOR VELOCIDADE DH/DI
504,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC SOLENOIDE 1 (BA)
505,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC SOLENOIDE 2 (BB)
506,245,31/Jan/2022 00:00:17.000,,REARM,U17     .SUPERV/CONTR DISJ 72CB1 ABERTO ULP
507,245,31/Jan/2022 00:00:17.000,,REARM,U17     .SUPERV/CONTR DISJ 72CB2 ABERTO ULP
508,245,31/Jan/2022 00:00:17.000,,REARM,U17     .SUPERV/CONTR DISJ 72CB3 ABERTO ULP
509,245,31/Jan/2022 00:00:17.000,,REARM,U17     .SUPERV/CONTR ULP TENSAO CC
510,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TOMADA_DAGUA BATERIA 1 TENSAO CC
511,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TOMADA_DAGUA BATERIA 2 TENSAO CC
512,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TOMADA_DAGUA SOLENOIDES NAO ATUADOS
513,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TOMADA_DAGUA SOLENOIDE SD1/SD2/SD3/SD4
514,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TOMADA_DAGUA MOTOR 1 E 2 TENSAO CA
515,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO CANAL AUTO POSITIVO IMPULSOS
516,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO CANAL MANUAL IMPULSOS
517,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO TENSAO AUXILIAR 48 V1/48V2
518,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO IMPULSOS INTERM AUTO NEGATIVO
519,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO IMPULSOS INTERM AUTO POSITIVO
520,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO IMPULSOS INTERM MANUAL
521,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO ESTABILIZADOR POTENCIA PSS
522,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO RESFRIAMENTO 1
523,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE TRAFO FONTE EMERG TENSAO CC
524,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE UMCC 120 VCA TENSAO
525,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU KT-17 TENSAO CA COMANDO FASES
526,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE TGA TENSAO CA
527,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE TGA TENSAO CC
528,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC PA TENSAO CC
529,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO RESFRIAMENTO 2
530,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO RESFRIAMENTO 3
531,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO TIRISTORES G1.1 (PONTE+)
532,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO TIRISTORES G1.2 (PONTE+)
533,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO TENSAO M-AN-AP1-AP2-P1-P2
534,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO RELE TERRA ROTOR TENSAO
535,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO TIRISTORES G1.3 (PONTE+)
536,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO TIRISTORES G1.4 (PONTE+)
537,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO TIRISTORES G1.5 (PONTE+)
538,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO TIRISTORES G1.6 (PONTE+)
539,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO TIRISTORES G1.7 (PONTE-)
540,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO TIRISTORES G1.8 (PONTE-)
541,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC CCAR TENSAO 125VCC
542,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU PAI-17 TENSAO 125VCC OU 24VCC
543,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE DISJ 52-2 TENSAO ENTRADA UMCC-17
544,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE QV-09 TENSAO 125VCC
545,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU CIRC AGUA FASE C
546,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU KT-17 ANN TENSAO CC URG
547,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU KT-17 TENSAO CA 460VCA
548,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO TRANSFER PARA CONTROLE MANUAL
549,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU KT-17 TENSAO CA COMANDO COMUM
550,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO SISTEMA REFRIGERACAO PARADA
551,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU COMUTADOR TAP/NIV CAIXA TENSAO CC
552,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU CIRC OLEO FASE A
553,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU CIRC OLEO FASE B
554,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU CIRC OLEO FASE C
555,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU CIRC AGUA FASE A
556,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU CIRC AGUA FASE B
557,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU VALV DILUV CIRCUITO DISPARO
558,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO TIRISTOR TENSAO SUPERVISAO
559,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR PAP TENSAO CONTROLE 125VCC
560,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TURBINA TAMPA AGUA NIVEL SUPERVISAO
561,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU SMT-17 BUCHA SUPERVISAO
562,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC INDICADORES DIGITAIS
563,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC GTB-3 ALIMENTACAO 125VCC
564,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC GTB-3 ALIMENTACAO 220VCA
565,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA INDICADOR DIGITAL
566,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU KT-17 TENSAO CC CONT/SUPERV FASES
567,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU KT-17 TENSAO CC CONT/SUPERV COMUM
568,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE TGA TENSAO 24VCC CONV-1/CONV-2
569,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU KT-17 ANN TENSAO CA SUPERV
570,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU KT-17 TENSAO CC ALARME/TRIP FASES
571,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TURBINA LIP TENSAO CC
572,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE FLUXOMETROS DE AGUA DE RESFRIAM GGB
573,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TURBINA FLUXOMETROS DE AGUA DE RESFRIAMENTO LIP
574,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE QTM-27 TENSAO 125VCC
575,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA VALV AGUA BRUTA TENSAO 460VCA
576,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA BOMBA 2 TENSAO 120 VCA CONTROLE
577,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA BOMBA 1 TENSAO 120 VCA CONTROLE
578,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA TENSAO 125VCC
579,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR GGB INDICADOR DIGITAL
580,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE QTM-25 TENSAO 125VCC
581,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE KK TENSAO CA CONTROLE
582,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TURBINA PVA ALIMENTACAO 24VCC
583,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR PAP BOMBA 2 TENSAO 460VCA
584,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC TQ AR/OLEO PRESSAO ALTA
585,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR RELE 86E ULP-17
586,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TOMADA_DAGUA RELE 86M ULP-17
