,Event Flag,Event Time,Previous Event,Status,Tagname
587,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR RELE 86N ULP-17
588,245,31/Jan/2022 00:00:17.000,,REARM,U17     .SUPERV/CONTR RELE 05 PARADA NORMAL S/BLOQUEIO
589,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TURBINA MGI AGUA RESFRIAMENTO FLUXO BAIXO
590,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR VALV 03VM TENSAO CA /TERMICO
591,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TURBINA VALV AERAC AGUA TUBULACAO AR
592,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TURBINA MGI OLEO NIVEL MUITO BAIXO
593,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC AGUA RESFRIAMENTO FLUXO BAIXO
594,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TURBINA MGI AGUA RESFRI FLUXO MUITO BAIXO
595,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR MANC ESC AGUA FLUXO MUITO BAIXO
596,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR MGS AGUA RESFRI FLUXO MUITO BAIXO
597,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC TQ AR/OLEO NIVEL MUITO BAIXO (2)
598,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR MANC ESC METAL TEMPERATURA ALTA
599,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR MANC ESC METAL TEMP MUITO ALTA
600,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR MGS OLEO TEMPERATURA ALTA
601,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR MGS OLEO TEMPERATURA MUITO ALTA
602,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE TAU TEMPERATURA ALTA 2a ETAPA
603,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE TAU TEMPERATURA ALTA 1a ETAPA
604,245,31/Jan/2022 00:00:17.000,,REARM,U17     .SUPERV/CONTR TEMPO TOTAL PARADA EXCEDIDO
605,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR TEMPO APLIC FREIOS EXCEDIDO
606,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR RADIADOR AGUA FLUXO BAIXO
607,245,31/Jan/2022 00:00:17.000,,REARM,U17     .ANT_INCENDIO UG CO2 DET. TERMICO E FUMACA TRIP
608,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO TEN TEP TEMPERATURA ALTA 1a ETAPA
609,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO RELE 40 PROT BLOQUEADA FALTA ALIM
610,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR MGS AGUA RESFRIAMENTO FLUXO BAIXO
611,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TURBINA PINO CIZALHAMENTO QUEBRADO
612,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TURBINA PALHETAS DESCONJUGADAS
613,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TURBINA TAMPA AGUA NIVEL ALTO
614,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TURBINA ANEL VED AGUA FLUXO BAIXO
615,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TURBINA MGI OLEO TEMPERATURA ALTA
616,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TURBINA MGI OLEO TEMPERATURA MUITO ALTA
617,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TURBINA MGI METAL TEMPERATURA ALTA
618,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TURBINA MGI METAL TEMPERATURA MUITO ALTA
619,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR MANC ESC OLEO TEMPERATURA ALTA
620,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR MANC ESC OLEO TEMP MUITO ALTA
621,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR MANC ESC GUIA METAL TEMP ALTA
622,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR MANC ESC GUIA METAL TEMP MUITO ALTA
623,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR MGS METAL TEMPERATURA ALTA
624,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR MGS METAL TEMPERATURA MUITO ALTA
625,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR MANC ESC AGUA FLUXO BAIXO
626,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR DETETOR DE FUMACA
627,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR DETETOR TERMICO
628,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC CARGA/FREQUENCIA LIM INFERIOR
629,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC CARGA/FREQUENCIA LIM SUPERIOR
630,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC FALHA ELETRICA
631,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC SOBREVELOCIDADE ELETRICA
632,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO TEN TEP TEMPERATURA ALTA 2a ETAPA
633,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC DISTRIBUIDOR ABERTURA INDEVIDA
634,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR FREIOS PRESSAO BAIXA EVITAR PARADA
635,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR RELE 46 CARGA DESEQUILIBRADA
636,245,31/Jan/2022 00:00:17.000,,REARM,U17     .SUPERV/CONTR TEMPO DESACELERACAO EXCEDIDO
637,245,31/Jan/2022 00:00:17.000,,REARM,U17     .SUPERV/CONTR SEQUENCIA PARTIDA INCOMPLETA
638,245,31/Jan/2022 00:00:17.000,,REARM,U17     .SUPERV/CONTR UN PREPARACAO PARTIDA INCOMPLETA
639,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR FREIOS VALV TRES VIAS POS INDEVIDA
640,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TURBINA VALV AERAC AGUA TUBO DRENAGEM
641,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR POTENCIAL REG VEL/TENS (T61) PERDA
642,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR POTENCIAL PROT/MEDIC (T51) PERDA
643,245,31/Jan/2022 00:00:17.000,,REARM,U17     .SUPERV/CONTR RELE 05B PARADA PARCIAL
644,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC SOBREVELOCIDADE MECANICA
645,245,31/Jan/2022 00:00:17.000,,REARM,U17     .SUPERV/CONTR RELE 05A PARADA PARCIAL
646,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO LIMITADOR ANGULO CARGA EM ACAO
647,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO TENSAO TETO TEMPO EXCESSIVO
648,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TOMADA_DAGUA TQ OLEO NIVEL BAIXO
649,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TOMADA_DAGUA REPOSICAO SEGUNDO NIVEL
650,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TOMADA_DAGUA COMPORTA DERIVA LIMITE
651,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TOMADA_DAGUA CABO FROUXO
652,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TOMADA_DAGUA SERVOMOTOR PRESSAO/NIVEL BAIXO
653,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TOMADA_DAGUA COMPORTA DERIVA
654,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TOMADA_DAGUA COMP SERV FECHAMENTO P/BLOQ UNIDADE
655,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TOMADA_DAGUA REPOSICAO PRIMEIRO NIVEL
656,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TOMADA_DAGUA SOLENOIDE SD1 DEFEITO MECANICO
657,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TOMADA_DAGUA SOLENOIDE SD2 DEFEITO MECANICO
658,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TOMADA_DAGUA SISTEMA PRESSAO BAIXA ( PR1 )
659,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TURBINA ANEL VED AGUA FLUXO MUITO BAIXO
660,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC TQ OLEO TEMPERATURA ALTA
661,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC FILTRO OLEO OBSTRUIDO
662,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC BOMBA 1 SOBRECORRENTE
663,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC BOMBA 2 SOBRECORRENTE
664,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC BOMBA 3 SOBRECORRENTE
665,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR RADIADOR AGUA FLUXO MUITO BAIXO
666,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC TQ AR COMPRESSOR PRES MUITO BAIXA
667,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TURBINA MGI OLEO NIVEL BAIXO
668,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TURBINA PINO CISALHAMENTO PRESSAO BAIXA
669,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TURBINA BOMBA 2 DRENAGEM TERMICO/SUBTENSAO
670,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC BOMBA 2 INFILTR TERMICO/SUBTENSAO
671,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC TQ AR/OLEO NIVEL BAIXO
672,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC TQ AR/OLEO PRESSAO BAIXA
673,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC TQ OLEO NIVEL ALTO
674,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TURBINA BOMBA 1 DRENAGEM RELE TERMICO
675,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TURBINA BOMBA 3 DRENAGEM RELE TERMICO
676,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR MGS AGUA NO OLEO
677,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR MANC ESC AGUA NO OLEO
678,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR BARRAS FASES ISOLADAS PRES BAIXA
679,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR BARRAS FASES ISOLADAS PRES ALTA
680,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU DETET FUMACA 108.50 CIRC INTERROMP
681,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO ROTOR TEMPERATURA ALTA 2a ETAPA
682,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO EXCITAC NEG FALHA
683,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO TEP SOBRECORRENTE 1a ETAPA
684,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO ROTOR TEMPERATURA ALTA 1a ETAPA
685,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO DETEC DE CORRENTE NEG
686,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU PAI ISOLACAO BAIXA
687,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU DETETOR FUMACA FASES
688,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU DETETOR FUMACA FASES INTERROMPIDO
689,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU DETETOR FUMACA GAL 98.50
690,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU DETETOR FUMACA 98.50 CIRC INTERROMP
691,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU RELE 86AI PAI
692,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE BARRA UMCC-17 SOBREFREQUENCIA
693,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO LIMITADOR CORRENTE CAMPO MINIMO
694,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE DISJ 52-1 UMCC-17 DISP
695,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE DISJ 52-2 UMCC-17 DISP
696,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU PAI AR FASES A/B/C PRESSAO BAIXA
697,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU OLEO FASE A TEMPERATURA ALTA
698,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU OLEO FASE B TEMPERATURA ALTA
699,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU OLEO FASE C TEMPERATURA ALTA
700,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU OLEO FASE A NIVEL BAIXO
701,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU OLEO FASE B NIVEL BAIXO
702,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU OLEO FASE C NIVEL BAIXO
703,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU BUCHA AT-H1 FASE A PRES ALTA OU SOBRETENSAO
704,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU BUCHA AT-H1 FASE B PRES ALTA OU SOBRETENSAO
705,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU PAI AGUA FASES A/B/C PRESSAO BAIXA
706,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU VALV DILUVIO FASE B
707,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU VALV DILUVIO FASE C
708,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU COMUTADOR TAPS DISCREPANTE
709,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU RELE 86TR (K200)
710,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU RELE 86SF (K300)
711,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU CIRCUITO ALARME CURTO-CIRCUITO
712,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU DETETOR FUMACA P.C.F. GAL 108.00
713,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU BUCHA AT-H1 FASE C PRES ALTA OU SOBRETENSAO
714,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU VALV DILUVIO FASE A
715,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO FALHA
716,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC TQ AR COMPRESSOR PRESSAO BAIXA
717,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR BOMBA MANC ESC PRESSAO BAIXA
718,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC TQ AR/OLEO NIVEL MUITO BAIXO (1)
719,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU SMT-17 BUCHA DESVIO CAPACITANCIA
720,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU SMT-17 SISTEMA MONITORAMENTO ALARME
721,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO CANAL AUTO VALOR DE AJUSTE MAXIMO
722,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA TANQUE EXPANSAO NIVEL BAIXO
723,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC TQ OLEO NIVEL BAIXO
724,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE UMCC DISJ 52-3 DISPARO
725,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR AQUEC BASE ESTATOR DESLIG COM UN PARADA
726,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TOMADA_DAGUA SOLENOIDE SD3/SD4 DEFEITO MECANICO
727,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR MOV INDEVIDO UN APLICACAO PERM FREIOS
728,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO LIMITADOR SUBEXCITACAO EM ACAO
729,245,31/Jan/2022 00:00:17.000,,REARM,U17     .SUPERV/CONTR UN MOTORIZADA OU LIMITE MW VIOLADO
730,245,31/Jan/2022 00:00:17.000,,REARM,U17     .ANT_INCENDIO UG CO2 QCI-17 DET TERMICO/FUMACA/87
731,245,31/Jan/2022 00:00:17.000,,REARM,U17     .ANT_INCENDIO UG CO2 QCI-17 DISPARO
732,245,31/Jan/2022 00:00:17.000,,REARM,U17     .ANT_INCENDIO UG CO2 QCI-17 FALTA 125 VCC
733,245,31/Jan/2022 00:00:17.000,,REARM,U17     .ANT_INCENDIO UG CO2 DESCARGA
734,245,31/Jan/2022 00:00:17.000,,REARM,U17     .ANT_INCENDIO UG CO2 DISPARO MANUAL
735,245,31/Jan/2022 00:00:17.000,,REARM,U17     .ANT_INCENDIO UG CO2 DISPARO BLOQUEADO
736,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC TQ AR/OLEO NIVEL MUITO ALTO
737,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TURBINA TAMPA AGUA NIVEL MUITO ALTO
738,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR BOMBA PRINCIPAL MANC ESC PRES BAIXA
739,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE TM-25 ENROLAMENTO TEMP MUITO ALTA
740,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE TM-27 AR TEMPERATURA ALTA
741,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA ESTATOR FLUXO BAIXO
742,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA ESTATOR SAIDA TEMP MUITO ALTA
743,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA LINHA PRESSAO BAIXA
744,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA VALV AGUA BRUTA LIMITORQUE
745,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA GRANDE VAZAMENTO DISPOSITIVO
746,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA BOMBAS COMANDO DE TRANSFERENCIA
747,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA ESTATOR PRESSAO DIFERENCIAL BAIXA
748,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA TQ EXP NIVEL MUITO BAIXO
749,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA CONDUTIVIDADE MUITO ALTA
750,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA ESTATOR SAIDA TEMPERATURA ALTA
751,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA ESTATOR ENTRADA TEMPERATURA ALTA
752,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA TQ EXP NIVEL ALTO
753,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA TQ EXPANSAO COMANDO DE REPOSICAO
754,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA FILTRO MEC PRESSAO DIFERENCIAL ALTA
755,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA GRANDE VAZAMENTO
756,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA NITROGENIO PRESSAO ALTA
757,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA NITROGENIO PRESSAO BAIXA
758,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA CONDUTIVIDADE ALTA
759,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA PERMUTADOR DE IONS SATURADO
760,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA BOMBA SAIDA PRESSAO ALTA
761,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA ESTATOR ENTRADA TEMPERATURA BAIXA
762,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA ESTATOR PRESSAO DIFERENCIAL ALTA
763,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA AGUA BRUTA ENTRADA PRESSAO BAIXA
764,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA LINHA PRESSAO MUITO BAIXA
765,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU ENROLAMENTO BT TEMPERATURA ALTA FASE B
766,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU ENROLAMENTO AT TEMPERATURA ALTA FASE A
767,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU ENROLAMENTO BT TEMPERATURA ALTA FASE A
768,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU ENROLAMENTO BT TEMPERATURA ALTA FASE C
769,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU ENROLAMENTO AT TEMPERATURA ALTA FASE C
770,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU ENROLAMENTO AT TEMPERATURA ALTA FASE B
771,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO CHAVE S31/S32 TESTE
772,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA ESTATOR FLUXO MUITO BAIXO
773,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC TQ OLEO INFILTRACAO NIVEL ALTO
774,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE RELE 86A TRAFO TM25
775,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE TM-25 ENROLAMENTO TEMPERATURA ALTA
776,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE TM-25 AR TEMPERATURA ALTA
777,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE RELE 86A TRAFO TM27
778,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE TM-27 ENROLAMENTO TEMPERATURA ALTA
779,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR MGS OLEO NIVEL ALTO
780,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR MANC ESC OLEO NIVEL ALTO
781,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR MGS OLEO NIVEL BAIXO
782,245,31/Jan/2022 00:00:17.000,,REARM,U17     .GERADOR MANC ESC OLEO NIVEL BAIXO
783,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AGUA_PURA RELE SOBREFREQUENCIA (PWX)
784,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE CUNO-FLO AR CONTROLE PRESSAO BAIXA
785,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TURBINA MGI AGUA NO OLEO
786,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TURBINA MGI OLEO NIVEL ALTO
787,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU OLEO AT-H1 FASE B PRESSAO BAIXA
788,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU OLEO AT-H1 FASE C PRESSAO BAIXA
789,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TURBINA MGI OLEO NIVEL MUITO ALTO
790,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU BUCHA AT-H1 FASE A PRESSAO MUITO ALTA
791,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU BUCHA AT-H1 FASE B PRESSAO MUITO ALTA
792,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU BUCHA AT-H1 FASE C PRESSAO MUITO ALTA
793,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU OLEO AT-H1 FASE A PRESSAO BAIXA
794,245,31/Jan/2022 00:00:17.000,,REARM,U17     .AUX_UNIDADE UMCC RELE 86
795,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU SMT-17 DETECCAO DE GAS
796,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TOMADA_DAGUA SISTEMA HIDRAULICO PRESSAO ALTA
797,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU ENROLAMENTO AT TEMPERATURA MUITO ALTA FASE A
798,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU ENROLAMENTO AT TEMPERATURA MUITO ALTA FASE B
799,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU ENROLAMENTO AT TEMPERATURA MUITO ALTA FASE C
800,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU ENROLAMENTO BT TEMPERATURA MUITO ALTA FASE A
801,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU ENROLAMENTO BT TEMPERATURA MUITO ALTA FASE B
802,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU ENROLAMENTO BT TEMPERATURA MUITO ALTA FASE C
803,245,31/Jan/2022 00:00:17.000,,REARM,U17     .EXCITACAO FALHA DE 3 OU MAIS TIRISTORES
804,245,31/Jan/2022 00:00:17.000,,REARM,U17     .REG_VELOC TQ AR/OLEO PRESSAO MUITO BAIXA
805,245,31/Jan/2022 00:00:17.000,,NAO,U17     .ULP-17 RECONHECIMENTO
806,245,31/Jan/2022 00:00:17.000,,NAO,U17     .ULP-17 REARME
807,245,31/Jan/2022 00:00:17.000,,NAO,U17     .SUPERV/CONTR UN PRONTA PARA OPERACAO
808,245,31/Jan/2022 00:00:17.000,,NAO,U17     .SUPERV/CONTR UN PREPARACAO DE PARTIDA ACIONADA
809,245,31/Jan/2022 00:00:17.000,,NAO,U17     .SUPERV/CONTR UN PREPARACAO DE PARTIDA COMPLETA
810,245,31/Jan/2022 00:00:17.000,,NAO,U17     .SUPERV/CONTR UN COMANDO DE PARTIDA ACIONADO
811,245,31/Jan/2022 00:00:17.000,,NAO,U17     .SUPERV/CONTR UN INICIO DE MOVIMENTO
812,245,31/Jan/2022 00:00:17.000,,NAO,U17     .SUPERV/CONTR UN PRONTA PARA SINCRONISMO
813,245,31/Jan/2022 00:00:17.000,,NAO,U17     .SUPERV/CONTR UN TOTALMENTE PARADA
814,245,31/Jan/2022 00:00:17.000,,NAO,U17     .SUPERV/CONTR UN COMANDO DE PARADA ACIONADO
815,245,31/Jan/2022 00:00:17.000,,NAO,U17     .GERADOR UN COMANDO DE APLICAR FREIOS
816,245,31/Jan/2022 00:00:17.000,,NAO,U17     .SUPERV/CONTR AUXILIARES PARADA DESCONECTADOS
817,245,31/Jan/2022 00:00:17.000,,NAO,U17     .SUPERV/CONTR CARG/FREQ AJUSTE POSICAO VAZIO
818,245,31/Jan/2022 00:00:17.000,,NAO,U17     .GERADOR FREIOS APLICADOS
819,245,31/Jan/2022 00:00:17.000,,NAO,U17     .REG_VELOC DISTRIBUIDOR FECHADO
820,245,31/Jan/2022 00:00:17.000,,NAO,U17     .EXCITACAO REG TENS AUTO/MAN POSICAO VAZIO
821,245,31/Jan/2022 00:00:17.000,,NAO,U17     .SUPERV/CONTR RELE 05A/05B TESTE
822,245,31/Jan/2022 00:00:17.000,,NAO,U17     .TU RELE 86TR TESTE
823,245,31/Jan/2022 00:00:17.000,,NAO,U17     .SUPERV/CONTR RELE 86E TESTE
824,245,31/Jan/2022 00:00:17.000,,NAO,U17     .SUPERV/CONTR RELE 86M TESTE
825,245,31/Jan/2022 00:00:17.000,,NAO,U17     .SUPERV/CONTR RELE 86N TESTE
826,245,31/Jan/2022 00:00:17.000,,NAO,U17     .TOMADA_DAGUA COMP SERV E BY-PASS ABERTA
827,245,31/Jan/2022 00:00:17.000,,NAO,U17     .TURBINA CAIXA ESPIRAL TAMPA INSPECAO ABERTA
828,245,31/Jan/2022 00:00:17.000,,NAO,U17     .REG_VELOC VELOC UNID MAIOR/IGUAL 110% V.NOM
829,245,31/Jan/2022 00:00:17.000,,NAO,U17     .REG_VELOC VELOC UNID MENOR/IGUAL 25% V.NOM
830,245,31/Jan/2022 00:00:17.000,,NAO,U17     .REG_VELOC VELOC UNID MENOR/IGUAL 50% V.NOM
831,245,31/Jan/2022 00:00:17.000,,NAO,U17     .AGUA_PURA AGUA PURA PRONTA P/OPERACAO
832,245,31/Jan/2022 00:00:17.000,,NAO,U17     .GERADOR ROTOR POS LEVANTADO
833,245,31/Jan/2022 00:00:17.000,,NAO,U17     .TOMADA_DAGUA BATERIA 1 FUSIVEL QUEIMADO
834,245,31/Jan/2022 00:00:17.000,,NAO,U17     .TOMADA_DAGUA COMPORTA TOTALMENTE FECHADA
835,245,31/Jan/2022 00:00:17.000,,NAO,U17     .GERADOR FREIOS APLICACAO INDEVIDA
836,245,31/Jan/2022 00:00:17.000,,NAO,U17     .EXCITACAO FUSIVEL F5 TENSAO SINCR QUEIMADO
837,245,31/Jan/2022 00:00:17.000,,NAO,U17     .TU PAI-17 CHAVE CH1 TESTE
838,245,31/Jan/2022 00:00:17.000,,NAO,U17     .EXCITACAO PRONTO PARA OPERACAO
839,245,31/Jan/2022 00:00:17.000,,NAO,U17     .GERADOR BOMBA MANC ESC OLEO PRESSAO NORMAL
840,245,31/Jan/2022 00:00:17.000,,NAO,U17     .RTC_EXCITACAO LIMITADOR CORRENTE CAMPO MINIMO
841,245,31/Jan/2022 00:00:17.000,,NAO,U17     .REG_VELOC VELOC UNIDADE MENOR/IGUAL 20% VN
842,245,31/Jan/2022 00:00:17.000,,NAO,U17     .SUPERV/CONTR INTERTRAVAMENTO CONTROLE MANUAL_CAG
843,245,31/Jan/2022 00:00:17.000,,NAO,U17     .SUPERV/CONTR INTERTRAVAMENTO CONTROLE MANUAL_CAT
844,245,31/Jan/2022 00:00:17.000,,NAO,U17     .AGUA_PURA VALV AGUA BRUTA EM POSICAO ANORMAL
845,245,31/Jan/2022 00:00:17.000,,NAO,U17     .TOMADA_DAGUA MOTOR 1/2 LIGADO
846,245,31/Jan/2022 00:00:17.000,,NAO,U17     .AGUA_PURA PROCESSO SECAGEM
847,245,31/Jan/2022 00:00:17.000,,NAO,U17     .AGUA_PURA GRANDE VAZAMENTO INIBIDO
848,245,31/Jan/2022 00:00:17.000,,NAO,U17     .AGUA_PURA PWX CHAVE CHTO TESTE
849,245,31/Jan/2022 00:00:17.000,,NAO,U17     .ESTADO RODANDO VAZIO
850,245,31/Jan/2022 00:00:17.000,,NAO,U17     .REG_VELOC PA BOMBAS DESLIGADAS COM UG RODANDO
851,245,31/Jan/2022 00:00:17.000,,NAO,U17     .GERADOR PAP BOMBA 1 OU 2 CONECTADA
852,245,31/Jan/2022 00:00:17.000,,GERAD,U17     .AUX_UNIDADE SELECAO FONTE UMCC-17
853,245,31/Jan/2022 00:00:17.000,,FECHAD,U17     .GERADOR VALV 03VM
854,245,31/Jan/2022 00:00:17.000,,FECHAD,U17     .EXCITACAO VALV AGUA RESFRIAMENTO
855,245,31/Jan/2022 00:00:17.000,,FECHAD,U17     .TURBINA VALVULA BORBOLETA 1
856,245,31/Jan/2022 00:00:17.000,,FECHAD,U17     .TURBINA VALVULA BORBOLETA 2
857,245,31/Jan/2022 00:00:17.000,,FECHAD,U17     .TU PORTA CORTAFOGO GAL 108.00
858,245,31/Jan/2022 00:00:17.000,,FECHAD,U17     .TU PORTA CORTAFOGO GAL 98.50
859,245,31/Jan/2022 00:00:17.000,,FECHAD,U17     .TU VALV DE BLOQUEIO FASES A/B/C PAI
860,245,31/Jan/2022 00:00:17.000,,FECHAD,U17     .AGUA_PURA VALV AGUA BRUTA
861,245,31/Jan/2022 00:00:17.000,,FECHAD,U17     .TU CELA TRAFO FASE A
862,245,31/Jan/2022 00:00:17.000,,FECHAD,U17     .TU CELA TRAFO FASE B
863,245,31/Jan/2022 00:00:17.000,,FECHAD,U17     .TU CELA TRAFO FASE C
864,245,31/Jan/2022 00:00:17.000,,FECHAD,U17     .ANT_INCENDIO UG CO2 ESCOTILHA RECINTO
865,245,31/Jan/2022 00:00:17.000,,ABERTO,U17     .EXCITACAO DISJ EXCITACAO NEGATIVA
866,245,31/Jan/2022 00:00:17.000,,ABERTO,U17     .AUX_UNIDADE DISJ 52A QV-09
867,245,31/Jan/2022 00:00:17.000,,ABERTO,U17     .AUX_UNIDADE DISJ 52B QV-09
868,245,31/Jan/2022 00:00:17.000,,ABERTO,U17     .AUX_UNIDADE DISJ 52-2 UMCC-17
869,245,31/Jan/2022 00:00:17.000,,ABERTO,U17     .AUX_UNIDADE UMCC DISJ 52-3
870,245,31/Jan/2022 00:00:17.000,,DESACT,U17     .RTC UNIDADE 17
871,245,31/Jan/2022 00:00:17.000,,,U17     .REG_VELOC VALV ISOLADORA 20QT
872,245,31/Jan/2022 00:00:17.000,,NORMAL,U17     .REG_VELOC MEDICAO MW
873,245,31/Jan/2022 00:00:17.000,,NORMAL,U17     .AUX_UNIDADE UMCC DISJ 52-1 TENSAO ENTRADA
874,245,31/Jan/2022 00:00:17.000,,NORMAL,U17     .AGUA_PURA PWB ALIMENTACAO 24VCC (CONDUTIVIDADE)
875,245,31/Jan/2022 00:00:17.000,,NORMAL,U17     .AGUA_PURA PWB ANUNCIADOR
876,245,31/Jan/2022 00:00:17.000,,NORMAL,U17     .AUX_UNIDADE UMCC BARRA TENSAO
877,245,31/Jan/2022 00:00:17.000,,,U17     .REG_VELOC DISTRIBUIDOR POS COM CARGA
878,245,31/Jan/2022 00:00:17.000,,REARM,U17     .TU PORTA CORTAFOGO 98.50
879,245,31/Jan/2022 00:00:17.000,,DESAT,U17     .SUPERV/CONTR U17 MODO OPERAC CONV-SCADA (CONV)
880,245,31/Jan/2022 00:00:17.000,,DESAT,U17     .SUPERV/CONTR U17 MODO OPERAC CONV-SCADA(SCADA1)
881,245,31/Jan/2022 00:00:17.000,,DESAT,U17     .SUPERV/CONTR U17 MODO OPERAC CONV-SCADA(SCADA2)
882,245,31/Jan/2022 00:00:17.000,,DESAT,U17     .U17
883,245,31/Jan/2022 00:00:17.000,,DESAT,U17     .RTC_AUX_UNIDADE TENSAO ANTES DO DISJ 52-1
884,245,31/Jan/2022 00:00:17.000,,DESAT,U17     .SUPERV/CONTR U17 MODO OPERAC 43PB SCADA
885,245,31/Jan/2022 00:00:17.000,,DESAT,U17     .RTC_AUX_UNIDADE TENSAO ANTES DO DISJ 52-2
886,245,31/Jan/2022 00:00:17.000,,DESAT,U17     .ANUNCIADOR_CCR DC RECONHECIMENTO
887,245,31/Jan/2022 00:00:17.000,,DESAT,U17     .SUPERV/CONTR U17 MODO OPERAC 43PB CONV COMAN
888,245,31/Jan/2022 00:00:17.000,,DESAT,U17     .ANUNCIADOR_CCR AC RECONHECIMENTO
889,245,31/Jan/2022 00:00:17.000,,DESAT,U17     .ANUNCIADOR_CCR DC REARME
890,245,31/Jan/2022 00:00:17.000,,DESAT,U17     .ANUNCIADOR_CCR AC REARME
891,245,31/Jan/2022 00:00:17.000,,DESAT,U17     .TRAFO TU17 SOBRECARGA
892,245,31/Jan/2022 00:00:17.000,,BOMBA1,U17     .GERADOR PAP CHAVE 43AP2 SELETADO
893,245,31/Jan/2022 00:00:17.000,,BOMBA1,U17     .AGUA_PURA PWB CHAVE 43PW2 SELETADO
894,245,31/Jan/2022 00:00:17.000,,SIM,U17     .TOMADA_DAGUA CIRCUITO FECHAMENTO PRONTO P/OPERAC
895,245,31/Jan/2022 00:00:17.000,,DESAPL,U17     .REG_VELOC TRAVA MANUAL SERVOMOTOR
896,245,31/Jan/2022 00:00:17.000,,,U17     .GERADOR CIRCUITO FREIOS
897,245,31/Jan/2022 00:00:17.000,,Unaval,U17     .SUPERV/CONTR U17 MODO OPERAC CONV-SCADA
898,245,31/Jan/2022 00:00:17.000,,,U17     .ESTADO
899,245,31/Jan/2022 00:00:17.000,,,U17     .TOMADA_DAGUA COMPORTA POSICAO
900,246,31/Jan/2022 00:00:18.000,,NAO,U17     .SUPERV/CONTR UN SINCRONIZADA
901,247,31/Jan/2022 00:00:18.000,,DISP,U17     .GERADOR BOMBA 1 MANC ESC DISJ
902,247,31/Jan/2022 00:00:18.000,,LIGADO,U17     .GERADOR BOMBA 1 MANC ESC
903,248,31/Jan/2022 00:00:18.000,,ABERT,U17     .REG_VELOC REALIMENTACAO
904,249,31/Jan/2022 00:00:20.000,,ABERTO,U17     .AUX_UNIDADE DISJ 52-1 UMCC-17
905,249,31/Jan/2022 00:00:20.000,,REARM,U17     .AUX_UNIDADE DISJ 52-1 UMCC-17 DISP
906,250,31/Jan/2022 00:00:21.000,,DESLIG,U17     .AGUA_PURA BOMBA 1
907,250,31/Jan/2022 00:00:21.000,,REARM,U17     .AGUA_PURA BOMBA 1 DISJ
908,250,31/Jan/2022 00:00:21.000,,REARM,U17     .AGUA_PURA BOMBA 1 TENSAO 120 VCA CONTROLE
909,251,31/Jan/2022 00:00:21.000,,FALHA,U17     .AGUA_PURA BOMBA 1 TENSAO 120 VCA CONTROLE
910,252,31/Jan/2022 00:00:21.000,,DESLIG,U17     .AUX_UNIDADE VENTILADOR 1 ANEL COLETOR
911,253,31/Jan/2022 00:00:21.000,,REARM,U17     .GERADOR BOMBA 1 MANC ESC DISJ
912,253,31/Jan/2022 00:00:21.000,,DESLIG,U17     .GERADOR BOMBA 1 MANC ESC
913,254,31/Jan/2022 00:00:21.000,,FALHA,U17     .TU KT-17 TENSAO CA 460VCA
914,255,31/Jan/2022 00:00:21.000,,FALHA,U17     .TU KT-17 TENSAO CA COMANDO FASES
915,256,31/Jan/2022 00:00:21.000,,ANOR,U17     .TU TROCADOR CALOR PRINC AGUA FLUXO
916,257,31/Jan/2022 00:00:21.000,,ABERTO,U17     .TURBINA VALVULA BORBOLETA 1
917,258,31/Jan/2022 00:00:21.000,,ABERTO,U17     .TURBINA VALVULA BORBOLETA 2
918,-1,31/Jan/2022 00:00:21.000,,,ANALOG PT.  U17     GERADOR FREQUENCIA          
919,-1,31/Jan/2022 00:00:21.000,,,ANALOG PT.  U17     REG_VELOC VELOCIDADE DA UNID
920,261,31/Jan/2022 00:00:22.000,,ATUADO,U17     .AUX_UNIDADE DISJ 52-2 UMCC-17 DISP
921,261,31/Jan/2022 00:00:22.000,,FECHAD,U17     .AUX_UNIDADE DISJ 52-2 UMCC-17
922,262,31/Jan/2022 00:00:22.000,,PARADA,U17     .REG_VELOC VALV SOLENOIDE BA POSICAO
923,263,31/Jan/2022 00:00:22.000,,PARADA,U17     .REG_VELOC VALV SOLENOIDE BB POSICAO
924,-1,31/Jan/2022 00:00:22.000,,,ANALOG PT.  U17     GERADOR TENSAO RDV          
925,-1,31/Jan/2022 00:00:23.000,,,ANALOG PT.  U17     EXCITACAO POTENCIOMETRO AUTO
926,-1,31/Jan/2022 00:00:23.000,,,ANALOG PT.  U17     EXCITACAO POTENCIOMETRO MANU
927,-1,31/Jan/2022 00:00:23.000,,,ANALOG PT.  U17     GERADOR CORRENTE            
928,-1,31/Jan/2022 00:00:23.000,,,ANALOG PT.  U17     REG_VELOC DISTRIBUIDOR POSIC
929,269,31/Jan/2022 00:00:24.000,,NAO,U17     .EXCITACAO EXCITACAO CONECTADA
930,270,31/Jan/2022 00:00:24.000,,SIM,U17     .EXCITACAO PRONTO PARA OPERACAO
931,271,31/Jan/2022 00:00:24.000,,SIM,U17     .GERADOR BOMBA MANC ESC OLEO PRESSAO NORMAL
932,272,31/Jan/2022 00:00:24.000,,SIM,U17     .REG_VELOC DISTRIBUIDOR FECHADO
933,273,31/Jan/2022 00:00:24.000,,SIM,U17     .SUPERV/CONTR CARG/FREQ AJUSTE POSICAO VAZIO
934,274,31/Jan/2022 00:00:24.000,,NAO,U17     .SUPERV/CONTR UN PREPARACAO DE PARTIDA ACIONADA
935,274,31/Jan/2022 00:00:24.000,,NAO,U17     .SUPERV/CONTR UN PREPARACAO DE PARTIDA COMPLETA
936,275,31/Jan/2022 00:00:25.000,,SIM,U17     .EXCITACAO REG TENS AUTO/MAN POSICAO VAZIO
937,276,31/Jan/2022 00:00:26.000,,Back,U17     .REG_VELOC TRAVA HIDRAULICA DISTRIBUIDOR
938,-1,31/Jan/2022 00:00:27.000,,,ANALOG PT.  U17     REG_VELOC VELOCIDADE DA UNID
939,278,31/Jan/2022 00:00:34.000,,NAO,U17     .REG_VELOC VELOC UNID MAIOR/IGUAL 80% V.NOM
940,278,31/Jan/2022 00:00:34.000,,NAO,U17     .REG_VELOC VELOC UNID MAIOR/IGUAL 90% V.NOM
941,278,31/Jan/2022 00:00:34.000,,NAO,U17     .REG_VELOC VELOC UNID MAIOR/IGUAL 110% V.NOM
942,-1,31/Jan/2022 00:00:35.000,,,ANALOG PT.  U17     REG_VELOC VELOCIDADE DA UNID
943,-1,31/Jan/2022 00:00:46.000,,,ANALOG PT.  U17     REG_VELOC VELOCIDADE DA UNID
944,281,31/Jan/2022 00:00:47.000,,NAO,U17     .REG_VELOC VELOC UNID MAIOR/IGUAL 80% V.NOM
945,281,31/Jan/2022 00:00:47.000,,NAO,U17     .REG_VELOC VELOC UNID MAIOR/IGUAL 90% V.NOM
946,281,31/Jan/2022 00:00:47.000,,NAO,U17     .REG_VELOC VELOC UNID MAIOR/IGUAL 110% V.NOM
947,282,31/Jan/2022 00:00:48.000,,NAO,U17     .AGUA_PURA LIBERACAO PARA EXCITACAO
948,-1,31/Jan/2022 00:00:56.000,,,ANALOG PT.  U17     REG_VELOC VELOCIDADE DA UNID
949,-1,31/Jan/2022 00:01:11.000,,,ANALOG PT.  U17     REG_VELOC VELOCIDADE DA UNID
950,285,31/Jan/2022 00:01:27.000,,SIM,U17     .REG_VELOC VELOC UNID MENOR/IGUAL 25% V.NOM
951,285,31/Jan/2022 00:01:27.000,,SIM,U17     .REG_VELOC VELOC UNID MENOR/IGUAL 50% V.NOM
952,-1,31/Jan/2022 00:01:39.000,,,ANALOG PT.  U17     REG_VELOC VELOCIDADE DA UNID
953,-1,31/Jan/2022 00:01:55.000,,,ANALOG PT.  U17     REG_VELOC VELOCIDADE DA UNID
954,-1,31/Jan/2022 00:02:11.000,,,ANALOG PT.  U17     REG_VELOC VELOCIDADE DA UNID
955,-1,31/Jan/2022 00:02:26.000,,,ANALOG PT.  U17     REG_VELOC VELOCIDADE DA UNID
956,-1,31/Jan/2022 00:02:43.000,,,ANALOG PT.  U17     REG_VELOC VELOCIDADE DA UNID
957,-1,31/Jan/2022 00:03:01.000,,,ANALOG PT.  U17     REG_VELOC VELOCIDADE DA UNID
958,-1,31/Jan/2022 00:03:16.000,,,ANALOG PT.  U17     REG_VELOC VELOCIDADE DA UNID
959,-1,31/Jan/2022 00:03:37.000,,,ANALOG PT.  U17     REG_VELOC VELOCIDADE DA UNID
960,-1,31/Jan/2022 00:04:05.000,,,ANALOG PT.  U17     REG_VELOC VELOCIDADE DA UNID
961,295,31/Jan/2022 00:04:37.000,,FECHAD,U17     .TURBINA VALVULA BORBOLETA 1
962,296,31/Jan/2022 00:04:37.000,,FECHAD,U17     .TURBINA VALVULA BORBOLETA 2
963,297,31/Jan/2022 00:04:39.000,,SIM,U17     .GERADOR UN COMANDO DE APLICAR FREIOS
964,298,31/Jan/2022 00:04:39.000,,SIM,U17     .REG_VELOC VELOC UNID MENOR/IGUAL 25% V.NOM
965,298,31/Jan/2022 00:04:39.000,,SIM,U17     .REG_VELOC VELOC UNID MENOR/IGUAL 50% V.NOM
966,299,31/Jan/2022 00:04:41.000,,NAO,U17     .GERADOR FREIOS DESAPLICADOS
967,-1,31/Jan/2022 00:04:45.000,,,ANALOG PT.  U17     REG_VELOC VELOCIDADE DA UNID
968,301,31/Jan/2022 00:04:48.000,,SIM,U17     .GERADOR FREIOS APLICADOS
969,-1,31/Jan/2022 00:05:18.000,,,ANALOG PT.  U17     REG_VELOC VELOCIDADE DA UNID
970,-1,31/Jan/2022 00:05:48.000,,,ANALOG PT.  U17     REG_VELOC VELOCIDADE DA UNID
971,-1,31/Jan/2022 00:06:18.000,,,ANALOG PT.  U17     REG_VELOC VELOCIDADE DA UNID
972,-1,31/Jan/2022 00:06:48.000,,,ANALOG PT.  U17     REG_VELOC VELOCIDADE DA UNID
973,306,31/Jan/2022 00:07:01.000,,REARM,U17     .AGUA_PURA VALV AGUA BRUTA UMCC/DISJ
974,306,31/Jan/2022 00:07:01.000,,NAO,U17     .AGUA_PURA VALV AGUA BRUTA TOTALMENTE ABERTA
975,306,31/Jan/2022 00:07:01.000,,REARM,U17     .AGUA_PURA VALV AGUA BRUTA TENSAO 460VCA
976,306,31/Jan/2022 00:07:01.000,,REARM,U17     .AGUA_PURA VALV AGUA BRUTA LIMITORQUE
977,306,31/Jan/2022 00:07:01.000,,NAO,U17     .AGUA_PURA VALV AGUA BRUTA EM POSICAO ANORMAL
978,306,31/Jan/2022 00:07:01.000,,FECHAD,U17     .AGUA_PURA VALV AGUA BRUTA
979,-1,31/Jan/2022 00:07:01.000,,,ANALOG PT.  U17     REG_VELOC VELOCIDADE DA UNID
980,308,31/Jan/2022 00:07:07.000,,SIM,U17     .SUPERV/CONTR UN TOTALMENTE PARADA
981,309,31/Jan/2022 00:07:08.000,,LIGADO,U17     .GERADOR RES AQUEC BASE INFERIOR ESTATOR
982,310,31/Jan/2022 00:07:08.000,,LIGADO,U17     .GERADOR RESIST AQUEC REC GERADOR
983,311,31/Jan/2022 00:07:08.000,,LIGADO,U17     .GERADOR RESIST AQUEC RECINTO ANEL COLETOR
984,312,31/Jan/2022 00:07:09.000,,,SF6_60  .VAO_U17 SEC 96U17 A-52
985,313,31/Jan/2022 00:07:09.000,,DESLIG,U17     .REG_VELOC BOMBA 1
986,313,31/Jan/2022 00:07:09.000,,REARM,U17     .REG_VELOC BOMBA 1 INFILTRACAO DISJ
987,313,31/Jan/2022 00:07:09.000,,MANUAL,U17     .REG_VELOC BOMBA 1/2 INFILTRACAO
988,313,31/Jan/2022 00:07:09.000,,DESLIG,U17     .REG_VELOC BOMBA 1 INFILTRACAO
989,313,31/Jan/2022 00:07:09.000,,REARM,U17     .REG_VELOC BOMBA 1 SOBRECORRENTE
990,314,31/Jan/2022 00:07:09.000,,DESLIG,U17     .REG_VELOC BOMBA 2
991,314,31/Jan/2022 00:07:09.000,,DESLIG,U17     .REG_VELOC BOMBA 2 INFILTRACAO
992,314,31/Jan/2022 00:07:09.000,,REARM,U17     .REG_VELOC BOMBA 2 SOBRECORRENTE
993,314,31/Jan/2022 00:07:09.000,,REARM,U17     .REG_VELOC BOMBA 2 INFILTR TERMICO/SUBTENSAO
994,315,31/Jan/2022 00:07:09.000,,DESLIG,U17     .REG_VELOC BOMBA 3
995,315,31/Jan/2022 00:07:09.000,,REARM,U17     .REG_VELOC BOMBA 3 SOBRECORRENTE
996,316,31/Jan/2022 00:07:09.000,,,U17     .REG_VELOC VALV ISOLADORA 20QT
997,317,31/Jan/2022 00:07:19.000,,DESLIG,U17     .EXCITACAO SISTEMA RESFRIAMENTO
998,318,31/Jan/2022 00:07:27.000,,SIM,U17     .AGUA_PURA AGUA PURA PRONTA P/OPERACAO
999,319,31/Jan/2022 00:07:27.000,,REARM,U17     .AGUA_PURA VALV AGUA BRUTA UMCC/DISJ
1000,319,31/Jan/2022 00:07:27.000,,NAO,U17     .AGUA_PURA VALV AGUA BRUTA TOTALMENTE ABERTA
1001,319,31/Jan/2022 00:07:27.000,,REARM,U17     .AGUA_PURA VALV AGUA BRUTA TENSAO 460VCA
1002,319,31/Jan/2022 00:07:27.000,,REARM,U17     .AGUA_PURA VALV AGUA BRUTA LIMITORQUE
1003,319,31/Jan/2022 00:07:27.000,,NAO,U17     .AGUA_PURA VALV AGUA BRUTA EM POSICAO ANORMAL
1004,319,31/Jan/2022 00:07:27.000,,FECHAD,U17     .AGUA_PURA VALV AGUA BRUTA
1005,320,31/Jan/2022 00:07:28.000,,SIM,U17     .SUPERV/CONTR UN PRONTA PARA OPERACAO
1006,320,31/Jan/2022 00:07:28.000,,SIM,U17     .SUPERV/CONTR UN PRONTA PARA SINCRONISMO
1007,321,31/Jan/2022 00:07:51.000,,SIM,U17     .SUPERV/CONTR AUXILIARES PARADA DESCONECTADOS
1008,322,31/Jan/2022 00:07:51.000,,ANOR,U17     .TU TROCADOR CALOR PRINC AGUA FLUXO
1009,-1,31/Jan/2022 00:07:52.000,,,**COMENT**                                      
1010,-1,31/Jan/2022 00:07:52.000,,,**COMENT**                                      
1011,-1,31/Jan/2022 00:07:52.000,,,**RELE 95V/HZ RAP 09/2018 - FIM**               
1012,-1,31/Jan/2022 00:07:52.000,,,**COMENT**                                      
1013,-1,31/Jan/2022 00:07:52.000,,,**COMENT**                                      
1014,-1,31/Jan/2022 00:07:52.000,,,**COMENT**                                      
1015,-1,31/Jan/2022 00:07:52.000,,,**SEQUENCIA DE PARADA U17 - FIM**               
1016,-1,01/Feb/2022 00:10:00.000,,,CONDICOES INICIAIS U12 PARAD                    
1017,331,01/Feb/2022 00:20:00.000,,,SF6_60  .VAO_U12 SEC 96U12 A-36
1018,332,01/Feb/2022 00:20:00.000,,NAO,U12     .SUPERV/CONTR UN SINCRONIZADA
1019,333,01/Feb/2022 00:20:00.000,,SIM,U12     .AGUA_PURA AGUA PURA PRONTA P/OPERACAO
1020,334,01/Feb/2022 00:20:00.000,,DESLIG,U12     .AGUA_PURA BOMBA 1
1021,334,01/Feb/2022 00:20:00.000,,REARM,U12     .AGUA_PURA BOMBA 1 DISJ
1022,334,01/Feb/2022 00:20:00.000,,REARM,U12     .AGUA_PURA BOMBA 1 TENSAO 120 VCA CONTROLE
1023,335,01/Feb/2022 00:20:00.000,,FALHA,U12     .AGUA_PURA BOMBA 1 TENSAO 120 VCA CONTROLE
1024,336,01/Feb/2022 00:20:00.000,,NAO,U12     .AGUA_PURA LIBERACAO PARA EXCITACAO
1025,337,01/Feb/2022 00:20:00.000,,REARM,U12     .AGUA_PURA VALV AGUA BRUTA UMCC/DISJ
1026,337,01/Feb/2022 00:20:00.000,,NAO,U12     .AGUA_PURA VALV AGUA BRUTA TOTALMENTE ABERTA
1027,337,01/Feb/2022 00:20:00.000,,REARM,U12     .AGUA_PURA VALV AGUA BRUTA TENSAO 460VCA
1028,337,01/Feb/2022 00:20:00.000,,REARM,U12     .AGUA_PURA VALV AGUA BRUTA LIMITORQUE
1029,337,01/Feb/2022 00:20:00.000,,NAO,U12     .AGUA_PURA VALV AGUA BRUTA EM POSICAO ANORMAL
1030,337,01/Feb/2022 00:20:00.000,,FECHAD,U12     .AGUA_PURA VALV AGUA BRUTA
1031,338,01/Feb/2022 00:20:00.000,,REARM,U12     .AGUA_PURA VALV AGUA BRUTA UMCC/DISJ
1032,338,01/Feb/2022 00:20:00.000,,NAO,U12     .AGUA_PURA VALV AGUA BRUTA TOTALMENTE ABERTA
1033,338,01/Feb/2022 00:20:00.000,,REARM,U12     .AGUA_PURA VALV AGUA BRUTA TENSAO 460VCA
1034,338,01/Feb/2022 00:20:00.000,,REARM,U12     .AGUA_PURA VALV AGUA BRUTA LIMITORQUE
1035,338,01/Feb/2022 00:20:00.000,,NAO,U12     .AGUA_PURA VALV AGUA BRUTA EM POSICAO ANORMAL
1036,338,01/Feb/2022 00:20:00.000,,FECHAD,U12     .AGUA_PURA VALV AGUA BRUTA
1037,339,01/Feb/2022 00:20:00.000,,ABERTO,U12     .AUX_UNIDADE DISJ 52-1 UMCC-12
1038,339,01/Feb/2022 00:20:00.000,,REARM,U12     .AUX_UNIDADE DISJ 52-1 UMCC-12 DISP
1039,340,01/Feb/2022 00:20:00.000,,ATUADO,U12     .AUX_UNIDADE DISJ 52-2 UMCC-12 DISP
1040,340,01/Feb/2022 00:20:00.000,,FECHAD,U12     .AUX_UNIDADE DISJ 52-2 UMCC-12
1041,341,01/Feb/2022 00:20:00.000,,DESLIG,U12     .AUX_UNIDADE VENTILADOR 1 ANEL COLETOR
1042,342,01/Feb/2022 00:20:00.000,,NAO,U12     .EXCITACAO EXCITACAO CONECTADA
1043,343,01/Feb/2022 00:20:00.000,,SIM,U12     .EXCITACAO PRONTO PARA OPERACAO
1044,344,01/Feb/2022 00:20:00.000,,SIM,U12     .EXCITACAO REG TENS AUTO/MAN POSICAO VAZIO
1045,345,01/Feb/2022 00:20:00.000,,DESLIG,U12     .EXCITACAO SISTEMA RESFRIAMENTO
1046,346,01/Feb/2022 00:20:00.000,,REARM,U12     .GERADOR BOMBA 1 MANC ESC DISJ
1047,346,01/Feb/2022 00:20:00.000,,DESLIG,U12     .GERADOR BOMBA 1 MANC ESC
1048,347,01/Feb/2022 00:20:00.000,,DISP,U12     .GERADOR BOMBA 1 MANC ESC DISJ
1049,347,01/Feb/2022 00:20:00.000,,LIGADO,U12     .GERADOR BOMBA 1 MANC ESC
1050,348,01/Feb/2022 00:20:00.000,,SIM,U12     .GERADOR BOMBA MANC ESC OLEO PRESSAO NORMAL
1051,349,01/Feb/2022 00:20:00.000,,LIGADO,U12     .GERADOR RES AQUEC BASE INFERIOR ESTATOR
1052,350,01/Feb/2022 00:20:00.000,,LIGADO,U12     .GERADOR RESIST AQUEC REC GERADOR
1053,351,01/Feb/2022 00:20:00.000,,LIGADO,U12     .GERADOR RESIST AQUEC RECINTO ANEL COLETOR
1054,352,01/Feb/2022 00:20:00.000,,SIM,U12     .GERADOR UN COMANDO DE APLICAR FREIOS
1055,353,01/Feb/2022 00:20:00.000,,DESLIG,U12     .REG_VELOC BOMBA 1
1056,353,01/Feb/2022 00:20:00.000,,REARM,U12     .REG_VELOC BOMBA 1 INFILTRACAO DISJ
1057,353,01/Feb/2022 00:20:00.000,,MANUAL,U12     .REG_VELOC BOMBA 1/2 INFILTRACAO
1058,353,01/Feb/2022 00:20:00.000,,DESLIG,U12     .REG_VELOC BOMBA 1 INFILTRACAO
1059,353,01/Feb/2022 00:20:00.000,,REARM,U12     .REG_VELOC BOMBA 1 SOBRECORRENTE
1060,354,01/Feb/2022 00:20:00.000,,DESLIG,U12     .REG_VELOC BOMBA 2
1061,354,01/Feb/2022 00:20:00.000,,DESLIG,U12     .REG_VELOC BOMBA 2 INFILTRACAO
1062,354,01/Feb/2022 00:20:00.000,,REARM,U12     .REG_VELOC BOMBA 2 INFILTR TERMICO/SUBTENSAO
1063,354,01/Feb/2022 00:20:00.000,,REARM,U12     .REG_VELOC BOMBA 2 SOBRECORRENTE
1064,355,01/Feb/2022 00:20:00.000,,DESLIG,U12     .REG_VELOC BOMBA 3
1065,355,01/Feb/2022 00:20:00.000,,REARM,U12     .REG_VELOC BOMBA 3 SOBRECORRENTE
1066,356,01/Feb/2022 00:20:00.000,,SIM,U12     .REG_VELOC DISTRIBUIDOR FECHADO
1067,357,01/Feb/2022 00:20:00.000,,ABERT,U12     .REG_VELOC REALIMENTACAO
1068,358,01/Feb/2022 00:20:00.000,,Back,U12     .REG_VELOC TRAVA HIDRAULICA DISTRIBUIDOR
1069,359,01/Feb/2022 00:20:00.000,,,U12     .REG_VELOC VALV ISOLADORA 20QT
1070,360,01/Feb/2022 00:20:00.000,,PARADA,U12     .REG_VELOC VALV SOLENOIDE BA POSICAO
1071,361,01/Feb/2022 00:20:00.000,,PARADA,U12     .REG_VELOC VALV SOLENOIDE BB POSICAO
1072,362,01/Feb/2022 00:20:00.000,,NAO,U12     .REG_VELOC VELOC UNID MAIOR/IGUAL 80% V.NOM
1073,362,01/Feb/2022 00:20:00.000,,NAO,U12     .REG_VELOC VELOC UNID MAIOR/IGUAL 90% V.NOM
1074,362,01/Feb/2022 00:20:00.000,,NAO,U12     .REG_VELOC VELOC UNID MAIOR/IGUAL 110% V.NOM
1075,363,01/Feb/2022 00:20:00.000,,NAO,U12     .REG_VELOC VELOC UNID MAIOR/IGUAL 80% V.NOM
1076,363,01/Feb/2022 00:20:00.000,,NAO,U12     .REG_VELOC VELOC UNID MAIOR/IGUAL 90% V.NOM
1077,363,01/Feb/2022 00:20:00.000,,NAO,U12     .REG_VELOC VELOC UNID MAIOR/IGUAL 110% V.NOM
1078,364,01/Feb/2022 00:20:00.000,,SIM,U12     .REG_VELOC VELOC UNID MENOR/IGUAL 25% V.NOM
1079,364,01/Feb/2022 00:20:00.000,,SIM,U12     .REG_VELOC VELOC UNID MENOR/IGUAL 50% V.NOM
1080,365,01/Feb/2022 00:20:00.000,,SIM,U12     .REG_VELOC VELOC UNID MENOR/IGUAL 25% V.NOM
1081,365,01/Feb/2022 00:20:00.000,,SIM,U12     .REG_VELOC VELOC UNID MENOR/IGUAL 50% V.NOM
1082,366,01/Feb/2022 00:20:00.000,,SIM,U12     .SUPERV/CONTR AUXILIARES PARADA DESCONECTADOS
1083,367,01/Feb/2022 00:20:00.000,,SIM,U12     .SUPERV/CONTR CARG/FREQ AJUSTE POSICAO VAZIO
1084,368,01/Feb/2022 00:20:00.000,,NAO,U12     .SUPERV/CONTR UN PREPARACAO DE PARTIDA ACIONADA
1085,368,01/Feb/2022 00:20:00.000,,NAO,U12     .SUPERV/CONTR UN PREPARACAO DE PARTIDA COMPLETA
1086,369,01/Feb/2022 00:20:00.000,,SIM,U12     .SUPERV/CONTR UN PRONTA PARA OPERACAO
1087,369,01/Feb/2022 00:20:00.000,,SIM,U12     .SUPERV/CONTR UN PRONTA PARA SINCRONISMO
1088,370,01/Feb/2022 00:20:00.000,,SIM,U12     .SUPERV/CONTR UN TOTALMENTE PARADA
1089,371,01/Feb/2022 00:20:00.000,,FALHA,U12     .TU KT-12 TENSAO CA 460VCA
1090,372,01/Feb/2022 00:20:00.000,,FALHA,U12     .TU KT-12 TENSAO CA COMANDO FASES
1091,373,01/Feb/2022 00:20:00.000,,ANOR,U12     .TU TROCADOR CALOR PRINC AGUA FLUXO
1092,374,01/Feb/2022 00:20:00.000,,ANOR,U12     .TU TROCADOR CALOR PRINC AGUA FLUXO
1093,375,01/Feb/2022 00:20:00.000,,FECHAD,U12     .TURBINA VALVULA BORBOLETA 1
1094,376,01/Feb/2022 00:20:00.000,,ABERTO,U12     .TURBINA VALVULA BORBOLETA 1
1095,377,01/Feb/2022 00:20:00.000,,FECHAD,U12     .TURBINA VALVULA BORBOLETA 2
1096,378,01/Feb/2022 00:20:00.000,,ABERTO,U12     .TURBINA VALVULA BORBOLETA 2
1097,-1,01/Feb/2022 00:20:00.000,,,ANALOG PT.  U12     GERADOR FREQUENCIA          
1098,-1,01/Feb/2022 00:20:00.000,,,ANALOG PT.  U12     EXCITACAO POTENCIOMETRO AUTO
1099,-1,01/Feb/2022 00:20:00.000,,,ANALOG PT.  U12     EXCITACAO POTENCIOMETRO MANU
1100,-1,01/Feb/2022 00:20:00.000,,,ANALOG PT.  U12     GERADOR CORRENTE            
1101,-1,01/Feb/2022 00:20:00.000,,,ANALOG PT.  U12     GERADOR TENSAO RDV          
1102,-1,01/Feb/2022 00:20:00.000,,,ANALOG PT.  U12     REG_VELOC DISTRIBUIDOR POSIC
1103,-1,01/Feb/2022 00:20:02.000,,,* RESET PARA A PREPARACAO DE PARTIDA E PARTIDA *
1104,386,01/Feb/2022 00:20:02.000,,,SF6_60  .VAO_U13 SEC 96U13 A-38
1105,387,01/Feb/2022 00:20:02.000,,NAO,U13     .SUPERV/CONTR UN SINCRONIZADA
1106,388,01/Feb/2022 00:20:02.000,,SIM,U13     .AGUA_PURA AGUA PURA PRONTA P/OPERACAO
1107,389,01/Feb/2022 00:20:02.000,,DESLIG,U13     .AGUA_PURA BOMBA 1
1108,389,01/Feb/2022 00:20:02.000,,REARM,U13     .AGUA_PURA BOMBA 1 DISJ
1109,389,01/Feb/2022 00:20:02.000,,REARM,U13     .AGUA_PURA BOMBA 1 TENSAO 120 VCA CONTROLE
1110,390,01/Feb/2022 00:20:02.000,,DESLIG,U13     .AGUA_PURA BOMBA 1
1111,390,01/Feb/2022 00:20:02.000,,REARM,U13     .AGUA_PURA BOMBA 1 DISJ
1112,390,01/Feb/2022 00:20:02.000,,REARM,U13     .AGUA_PURA BOMBA 1 TENSAO 120 VCA CONTROLE
1113,391,01/Feb/2022 00:20:02.000,,FALHA,U13     .AGUA_PURA BOMBA 1 TENSAO 120 VCA CONTROLE
1114,392,01/Feb/2022 00:20:02.000,,NAO,U13     .AGUA_PURA LIBERACAO PARA EXCITACAO
1115,393,01/Feb/2022 00:20:02.000,,REARM,U13     .AGUA_PURA VALV AGUA BRUTA UMCC/DISJ
1116,393,01/Feb/2022 00:20:02.000,,NAO,U13     .AGUA_PURA VALV AGUA BRUTA TOTALMENTE ABERTA
1117,393,01/Feb/2022 00:20:02.000,,REARM,U13     .AGUA_PURA VALV AGUA BRUTA TENSAO 460VCA
1118,393,01/Feb/2022 00:20:02.000,,REARM,U13     .AGUA_PURA VALV AGUA BRUTA LIMITORQUE
1119,393,01/Feb/2022 00:20:02.000,,NAO,U13     .AGUA_PURA VALV AGUA BRUTA EM POSICAO ANORMAL
1120,393,01/Feb/2022 00:20:02.000,,FECHAD,U13     .AGUA_PURA VALV AGUA BRUTA
1121,394,01/Feb/2022 00:20:02.000,,REARM,U13     .AGUA_PURA VALV AGUA BRUTA UMCC/DISJ
1122,394,01/Feb/2022 00:20:02.000,,NAO,U13     .AGUA_PURA VALV AGUA BRUTA TOTALMENTE ABERTA
1123,394,01/Feb/2022 00:20:02.000,,REARM,U13     .AGUA_PURA VALV AGUA BRUTA TENSAO 460VCA
1124,394,01/Feb/2022 00:20:02.000,,REARM,U13     .AGUA_PURA VALV AGUA BRUTA LIMITORQUE
1125,394,01/Feb/2022 00:20:02.000,,NAO,U13     .AGUA_PURA VALV AGUA BRUTA EM POSICAO ANORMAL
1126,394,01/Feb/2022 00:20:02.000,,FECHAD,U13     .AGUA_PURA VALV AGUA BRUTA
1127,395,01/Feb/2022 00:20:02.000,,ABERTO,U13     .AUX_UNIDADE DISJ 52-1 UMCC-13
1128,395,01/Feb/2022 00:20:02.000,,REARM,U13     .AUX_UNIDADE DISJ 52-1 UMCC-13 DISP
1129,396,01/Feb/2022 00:20:02.000,,ATUADO,U13     .AUX_UNIDADE DISJ 52-2 UMCC-13 DISP
1130,396,01/Feb/2022 00:20:02.000,,FECHAD,U13     .AUX_UNIDADE DISJ 52-2 UMCC-13
1131,397,01/Feb/2022 00:20:02.000,,DESLIG,U13     .AUX_UNIDADE VENTILADOR 1 ANEL COLETOR
1132,398,01/Feb/2022 00:20:02.000,,NAO,U13     .EXCITACAO EXCITACAO CONECTADA
1133,399,01/Feb/2022 00:20:02.000,,SIM,U13     .EXCITACAO PRONTO PARA OPERACAO
1134,400,01/Feb/2022 00:20:02.000,,SIM,U13     .EXCITACAO REG TENS AUTO/MAN POSICAO VAZIO
1135,401,01/Feb/2022 00:20:02.000,,DESLIG,U13     .EXCITACAO SISTEMA RESFRIAMENTO
1136,402,01/Feb/2022 00:20:02.000,,DESLIG,U13     .EXCITACAO SISTEMA RESFRIAMENTO
1137,403,01/Feb/2022 00:20:02.000,,REARM,U13     .GERADOR BOMBA 1 MANC ESC DISJ
1138,403,01/Feb/2022 00:20:02.000,,DESLIG,U13     .GERADOR BOMBA 1 MANC ESC
1139,404,01/Feb/2022 00:20:02.000,,DISP,U13     .GERADOR BOMBA 1 MANC ESC DISJ
1140,404,01/Feb/2022 00:20:02.000,,LIGADO,U13     .GERADOR BOMBA 1 MANC ESC
1141,405,01/Feb/2022 00:20:02.000,,SIM,U13     .GERADOR BOMBA MANC ESC OLEO PRESSAO NORMAL
1142,406,01/Feb/2022 00:20:02.000,,NAO,U13     .GERADOR FREIOS APLICADOS
1143,407,01/Feb/2022 00:20:02.000,,NAO,U13     .GERADOR FREIOS DESAPLICADOS
1144,408,01/Feb/2022 00:20:02.000,,LIGADO,U13     .GERADOR RES AQUEC BASE INFERIOR ESTATOR
1145,409,01/Feb/2022 00:20:02.000,,LIGADO,U13     .GERADOR RESIST AQUEC REC GERADOR
1146,410,01/Feb/2022 00:20:02.000,,LIGADO,U13     .GERADOR RESIST AQUEC RECINTO ANEL COLETOR
1147,411,01/Feb/2022 00:20:02.000,,SIM,U13     .GERADOR UN COMANDO DE APLICAR FREIOS
1148,412,01/Feb/2022 00:20:02.000,,DESLIG,U13     .REG_VELOC BOMBA 1
1149,412,01/Feb/2022 00:20:02.000,,REARM,U13     .REG_VELOC BOMBA 1 INFILTRACAO DISJ
1150,412,01/Feb/2022 00:20:02.000,,MANUAL,U13     .REG_VELOC BOMBA 1/2 INFILTRACAO
1151,412,01/Feb/2022 00:20:02.000,,DESLIG,U13     .REG_VELOC BOMBA 1 INFILTRACAO
1152,412,01/Feb/2022 00:20:02.000,,REARM,U13     .REG_VELOC BOMBA 1 SOBRECORRENTE
1153,413,01/Feb/2022 00:20:02.000,,DESLIG,U13     .REG_VELOC BOMBA 1
1154,413,01/Feb/2022 00:20:02.000,,REARM,U13     .REG_VELOC BOMBA 1 INFILTRACAO DISJ
1155,413,01/Feb/2022 00:20:02.000,,MANUAL,U13     .REG_VELOC BOMBA 1/2 INFILTRACAO
