,Event Flag,Event Time,Previous Event,Status,Tagname
1156,413,01/Feb/2022 00:20:02.000,,DESLIG,U13     .REG_VELOC BOMBA 1 INFILTRACAO
1157,413,01/Feb/2022 00:20:02.000,,REARM,U13     .REG_VELOC BOMBA 1 SOBRECORRENTE
1158,414,01/Feb/2022 00:20:02.000,,DESLIG,U13     .REG_VELOC BOMBA 2
1159,414,01/Feb/2022 00:20:02.000,,DESLIG,U13     .REG_VELOC BOMBA 2 INFILTRACAO
1160,414,01/Feb/2022 00:20:02.000,,REARM,U13     .REG_VELOC BOMBA 2 SOBRECORRENTE
1161,414,01/Feb/2022 00:20:02.000,,REARM,U13     .REG_VELOC BOMBA 2 INFILTR TERMICO/SUBTENSAO
1162,415,01/Feb/2022 00:20:02.000,,DESLIG,U13     .REG_VELOC BOMBA 3
1163,415,01/Feb/2022 00:20:02.000,,REARM,U13     .REG_VELOC BOMBA 3 SOBRECORRENTE
1164,416,01/Feb/2022 00:20:02.000,,SIM,U13     .REG_VELOC DISTRIBUIDOR FECHADO
1165,417,01/Feb/2022 00:20:02.000,,ABERT,U13     .REG_VELOC REALIMENTACAO
1166,418,01/Feb/2022 00:20:02.000,,Back,U13     .REG_VELOC TRAVA HIDRAULICA DISTRIBUIDOR
1167,419,01/Feb/2022 00:20:02.000,,,U13     .REG_VELOC VALV ISOLADORA 20QT
1168,420,01/Feb/2022 00:20:02.000,,,U13     .REG_VELOC VALV ISOLADORA 20QT
1169,421,01/Feb/2022 00:20:02.000,,PARADA,U13     .REG_VELOC VALV SOLENOIDE BA POSICAO
1170,422,01/Feb/2022 00:20:02.000,,PARADA,U13     .REG_VELOC VALV SOLENOIDE BB POSICAO
1171,423,01/Feb/2022 00:20:02.000,,NAO,U13     .REG_VELOC VELOC UNID MAIOR/IGUAL 80% V.NOM
1172,423,01/Feb/2022 00:20:02.000,,NAO,U13     .REG_VELOC VELOC UNID MAIOR/IGUAL 90% V.NOM
1173,423,01/Feb/2022 00:20:02.000,,NAO,U13     .REG_VELOC VELOC UNID MAIOR/IGUAL 110% V.NOM
1174,424,01/Feb/2022 00:20:02.000,,NAO,U13     .REG_VELOC VELOC UNID MAIOR/IGUAL 80% V.NOM
1175,424,01/Feb/2022 00:20:02.000,,NAO,U13     .REG_VELOC VELOC UNID MAIOR/IGUAL 90% V.NOM
1176,424,01/Feb/2022 00:20:02.000,,NAO,U13     .REG_VELOC VELOC UNID MAIOR/IGUAL 110% V.NOM
1177,425,01/Feb/2022 00:20:02.000,,SIM,U13     .REG_VELOC VELOC UNID MENOR/IGUAL 25% V.NOM
1178,425,01/Feb/2022 00:20:02.000,,SIM,U13     .REG_VELOC VELOC UNID MENOR/IGUAL 50% V.NOM
1179,426,01/Feb/2022 00:20:02.000,,SIM,U13     .REG_VELOC VELOC UNID MENOR/IGUAL 25% V.NOM
1180,426,01/Feb/2022 00:20:02.000,,SIM,U13     .REG_VELOC VELOC UNID MENOR/IGUAL 50% V.NOM
1181,427,01/Feb/2022 00:20:02.000,,SIM,U13     .SUPERV/CONTR AUXILIARES PARADA DESCONECTADOS
1182,428,01/Feb/2022 00:20:02.000,,SIM,U13     .SUPERV/CONTR AUXILIARES PARADA DESCONECTADOS
1183,429,01/Feb/2022 00:20:02.000,,SIM,U13     .SUPERV/CONTR CARG/FREQ AJUSTE POSICAO VAZIO
1184,430,01/Feb/2022 00:20:02.000,,SIM,U13     .SUPERV/CONTR UN COMANDO DE PARTIDA ACIONADO
1185,430,01/Feb/2022 00:20:02.000,,SIM,U13     .SUPERV/CONTR UN COMANDO DE PARADA ACIONADO
1186,431,01/Feb/2022 00:20:02.000,,NAO,U13     .SUPERV/CONTR UN PREPARACAO DE PARTIDA ACIONADA
1187,431,01/Feb/2022 00:20:02.000,,NAO,U13     .SUPERV/CONTR UN PREPARACAO DE PARTIDA COMPLETA
1188,432,01/Feb/2022 00:20:02.000,,NAO,U13     .SUPERV/CONTR UN PREPARACAO DE PARTIDA ACIONADA
1189,432,01/Feb/2022 00:20:02.000,,NAO,U13     .SUPERV/CONTR UN PREPARACAO DE PARTIDA COMPLETA
1190,433,01/Feb/2022 00:20:02.000,,SIM,U13     .SUPERV/CONTR UN PRONTA PARA SINCRONISMO
1191,433,01/Feb/2022 00:20:02.000,,SIM,U13     .SUPERV/CONTR UN PRONTA PARA OPERACAO
1192,434,01/Feb/2022 00:20:02.000,,SIM,U13     .SUPERV/CONTR UN PRONTA PARA SINCRONISMO
1193,434,01/Feb/2022 00:20:02.000,,SIM,U13     .SUPERV/CONTR UN PRONTA PARA OPERACAO
1194,435,01/Feb/2022 00:20:02.000,,SIM,U13     .SUPERV/CONTR UN TOTALMENTE PARADA
1195,436,01/Feb/2022 00:20:02.000,,FALHA,U13     .TU KT-13 TENSAO CA 460VCA
1196,437,01/Feb/2022 00:20:02.000,,FALHA,U13     .TU KT-13 TENSAO CA COMANDO FASES
1197,438,01/Feb/2022 00:20:02.000,,ANOR,U13     .TU TROCADOR CALOR PRINC AGUA FLUXO
1198,439,01/Feb/2022 00:20:02.000,,ANOR,U13     .TU TROCADOR CALOR PRINC AGUA FLUXO
1199,440,01/Feb/2022 00:20:02.000,,ANOR,U13     .TU TROCADOR CALOR PRINC AGUA FLUXO
1200,441,01/Feb/2022 00:20:02.000,,FECHAD,U13     .TURBINA VALVULA BORBOLETA 1
1201,442,01/Feb/2022 00:20:02.000,,ABERTO,U13     .TURBINA VALVULA BORBOLETA 1
1202,443,01/Feb/2022 00:20:02.000,,FECHAD,U13     .TURBINA VALVULA BORBOLETA 2
1203,444,01/Feb/2022 00:20:02.000,,ABERTO,U13     .TURBINA VALVULA BORBOLETA 2
1204,-1,01/Feb/2022 00:20:02.000,,,ANALOG PT.  U13     EXCITACAO POTENCIOMETRO AUTO
1205,-1,01/Feb/2022 00:20:02.000,,,ANALOG PT.  U13     EXCITACAO POTENCIOMETRO MANU
1206,-1,01/Feb/2022 00:20:02.000,,,ANALOG PT.  U13     GERADOR CORRENTE            
1207,-1,01/Feb/2022 00:20:02.000,,,ANALOG PT.  U13     GERADOR TENSAO RDV          
1208,-1,01/Feb/2022 00:20:02.000,,,ANALOG PT.  U13     REG_VELOC DISTRIBUIDOR POSIC
1209,-1,01/Feb/2022 00:20:02.000,,,ANALOG PT.  U13     REG_VELOC VELOCIDADE DA UNID
1210,-1,02/Feb/2022 00:10:00.000,,,PARADA U09                                      
1211,-1,02/Feb/2022 00:10:00.000,,,PARADA U16                                      
1212,453,02/Feb/2022 00:10:00.000,,,SF6_50  .VANO_U09 SEC 95U09 A-25
1213,454,02/Feb/2022 00:10:00.000,,NO,U09     .SUPERV/CONTR UN SINCRONIZADA
1214,455,02/Feb/2022 00:10:00.000,,NO,U9A     .SUPERV/CONTR UN SINCRONIZADA
1215,456,02/Feb/2022 00:10:00.000,,SI,U9A     .SUPERV/CONTR UN SINCRONIZADA
1216,457,02/Feb/2022 00:10:00.000,,,SF6_60  .VAO_U16 SEC 96U16 A-50
1217,458,02/Feb/2022 00:10:00.000,,NAO,U16     .SUPERV/CONTR UN SINCRONIZADA
1218,459,02/Feb/2022 00:10:00.000,,NAO,U17     .SUPERV/CONTR UN SINCRONIZADA
1219,460,02/Feb/2022 00:10:00.000,,NAO,U17     .SUPERV/CONTR UN SINCRONIZADA
1220,461,02/Feb/2022 00:10:00.000,,ABIERT,SF6_50  .VANO_U9A INT 85U9A A-27 RESULTADO SELECTOR
1221,461,02/Feb/2022 00:10:00.000,,CERRAD,SF6_50  .VANO_U9A INT 85U9A A-27
1222,462,02/Feb/2022 00:10:00.000,,ATUADO,SF6_60  .VAO_U16 DISJ 06U16 PROTECAO
1223,463,02/Feb/2022 00:10:00.000,,ATUADO,SF6_60  .VAO_U16/17 DISJ 46U67 PROTECAO
1224,464,02/Feb/2022 00:10:00.000,,NO,U09     .AGUA_PURA VALV AGUA BRUTA TOTALMENTE ABIERTA
1225,464,02/Feb/2022 00:10:00.000,,NO,U09     .AGUA_PURA VALV AGUA BRUTA EN POSICION ANORMAL
1226,464,02/Feb/2022 00:10:00.000,,REARM,U09     .AGUA_PURA VALV AGUA BRUTA LIMITORQUE
1227,464,02/Feb/2022 00:10:00.000,,REARM,U09     .AGUA_PURA VALV AGUA BRUTA TENSION 460VCA
1228,464,02/Feb/2022 00:10:00.000,,CERRAD,U09     .AGUA_PURA VALV AGUA BRUTA
1229,464,02/Feb/2022 00:10:00.000,,REARM,U09     .AGUA_PURA VALV AGUA BRUTA UMCC/INT
1230,465,02/Feb/2022 00:10:00.000,,REARM,U09     .AUX_UNIDAD INT 52-1 UMCC-09 DISP
1231,465,02/Feb/2022 00:10:00.000,,ABIERT,U09     .AUX_UNIDAD INT 52-1 UMCC-09
1232,466,02/Feb/2022 00:10:00.000,,ACTUAD,U09     .AUX_UNIDAD INT 52-2 UMCC-09 DISP
1233,466,02/Feb/2022 00:10:00.000,,CERRAD,U09     .AUX_UNIDAD INT 52-2 UMCC-09
1234,467,02/Feb/2022 00:10:00.000,,NO,U09     .EXCITACION EXCITACION CONECTADA
1235,468,02/Feb/2022 00:10:00.000,,SI,U09     .EXCITACION REG TENS AUTO/MAN POSICION VACIO
1236,469,02/Feb/2022 00:10:00.000,,DESLIG,U09     .EXCITACION SISTEMA ENFRIAMIENTO
1237,469,02/Feb/2022 00:10:00.000,,REARM,U09     .EXCITACION SISTEMA ENFRIAMIENTO PARADA
1238,470,02/Feb/2022 00:10:00.000,,NO,U09     .GENERADOR BOMBA COJ EMP ACEITE PRESION NORMAL
1239,471,02/Feb/2022 00:10:00.000,,SI,U09     .GENERADOR BOMBA COJ EMP ACEITE PRESION NORMAL
1240,472,02/Feb/2022 00:10:00.000,,NO,U09     .GENERADOR FRENOS APLICADOS
1241,473,02/Feb/2022 00:10:00.000,,SI,U09     .GENERADOR FRENOS DESAPLICADOS
1242,474,02/Feb/2022 00:10:00.000,,REARM,U09     .REG_VELOC BOMBA 2 SOBRECORRIENTE
1243,474,02/Feb/2022 00:10:00.000,,REARM,U09     .REG_VELOC BOMBA 2 INFILTR TERMICO/SUBTENSION
1244,474,02/Feb/2022 00:10:00.000,,DESCON,U09     .REG_VELOC BOMBA 2
1245,474,02/Feb/2022 00:10:00.000,,DESCON,U09     .REG_VELOC BOMBA 2 INFILTRACION
1246,475,02/Feb/2022 00:10:00.000,,REARM,U09     .REG_VELOC BOMBA 3 SOBRECORRIENTE
1247,475,02/Feb/2022 00:10:00.000,,DESCON,U09     .REG_VELOC BOMBA 3
1248,476,02/Feb/2022 00:10:00.000,,SI,U09     .REG_VELOC DISTRIBUIDOR CERRADO
1249,477,02/Feb/2022 00:10:00.000,,Back,U09     .REG_VELOC TRABA HIDRAULICA DISTRIBUIDOR
1250,478,02/Feb/2022 00:10:00.000,,Out,U09     .REG_VELOC VALV AISLADORA 20QT
1251,479,02/Feb/2022 00:10:00.000,,PARADA,U09     .REG_VELOC VALV SOLENOIDE BA POSICION
1252,480,02/Feb/2022 00:10:00.000,,PARADA,U09     .REG_VELOC VALV SOLENOIDE BB POSICION
1253,481,02/Feb/2022 00:10:00.000,,NO,U09     .REG_VELOC VELOC UNID MAYOR/IGUAL 80% V.NOM
1254,481,02/Feb/2022 00:10:00.000,,NO,U09     .REG_VELOC VELOC UNID MAYOR/IGUAL 90% V.NOM
1255,481,02/Feb/2022 00:10:00.000,,NO,U09     .REG_VELOC VELOC UNID MAYOR/IGUAL 110% V.NOM
1256,482,02/Feb/2022 00:10:00.000,,NO,U09     .REG_VELOC VELOC UNID MAYOR/IGUAL 80% V.NOM
1257,482,02/Feb/2022 00:10:00.000,,NO,U09     .REG_VELOC VELOC UNID MAYOR/IGUAL 90% V.NOM
1258,482,02/Feb/2022 00:10:00.000,,NO,U09     .REG_VELOC VELOC UNID MAYOR/IGUAL 110% V.NOM
1259,483,02/Feb/2022 00:10:00.000,,SI,U09     .REG_VELOC VELOC UNID MENOR/IGUAL 25% V.NOM
1260,483,02/Feb/2022 00:10:00.000,,SI,U09     .REG_VELOC VELOC UNID MENOR/IGUAL 50% V.NOM
1261,484,02/Feb/2022 00:10:00.000,,SI,U09     .SUPERV/CONTR AUXILIARES PARADA DESCONECTADOS
1262,485,02/Feb/2022 00:10:00.000,,SI,U09     .SUPERV/CONTR CARG/FREC AJUSTE POSICION VACIO
1263,486,02/Feb/2022 00:10:00.000,,REARM,U09     .SUPERV/CONTR TIEMPO TOTAL PARADA EXCEDIDO
1264,487,02/Feb/2022 00:10:00.000,,NO,U09     .SUPERV/CONTR UN COMANDO DE PARTIDA ACCIONADO
1265,487,02/Feb/2022 00:10:00.000,,NO,U09     .SUPERV/CONTR UN COMANDO DE PARADA ACCIONADO
1266,488,02/Feb/2022 00:10:00.000,,SI,U09     .SUPERV/CONTR UN COMANDO DE PARTIDA ACCIONADO
1267,488,02/Feb/2022 00:10:00.000,,SI,U09     .SUPERV/CONTR UN COMANDO DE PARADA ACCIONADO
1268,489,02/Feb/2022 00:10:00.000,,NO,U09     .SUPERV/CONTR UN INICIO DE MOVIMIENTO
1269,490,02/Feb/2022 00:10:00.000,,SI,U09     .SUPERV/CONTR UN LISTO PARA OPERACION
1270,491,02/Feb/2022 00:10:00.000,,NO,U09     .SUPERV/CONTR UN PREPARACION DE PARTIDA ACCIONADA
1271,491,02/Feb/2022 00:10:00.000,,NO,U09     .SUPERV/CONTR UN PREPARACION DE PARTIDA COMPLETA
1272,491,02/Feb/2022 00:10:00.000,,REARM,U09     .SUPERV/CONTR UN PREPARACION PARTIDA INCOMPLETA
1273,492,02/Feb/2022 00:10:00.000,,SI,U09     .SUPERV/CONTR UN TOTALMENTE PARADA
1274,493,02/Feb/2022 00:10:00.000,,ANOR,U09     .TU CAMBIADOR CALOR PRINC AGUA FLUJO
1275,494,02/Feb/2022 00:10:00.000,,ANOR,U09     .TU CAMBIADOR CALOR PRINC AGUA FLUJO
1276,495,02/Feb/2022 00:10:00.000,,SIM,U16     .AGUA_PURA AGUA PURA PRONTA P/OPERACAO
1277,496,02/Feb/2022 00:10:00.000,,DESLIG,U16     .AGUA_PURA BOMBA 1
1278,496,02/Feb/2022 00:10:00.000,,REARM,U16     .AGUA_PURA BOMBA 1 DISJ
1279,496,02/Feb/2022 00:10:00.000,,REARM,U16     .AGUA_PURA BOMBA 1 TENSAO 120 VCA CONTROLE
1280,497,02/Feb/2022 00:10:00.000,,FALHA,U16     .AGUA_PURA BOMBA 1 TENSAO 120 VCA CONTROLE
1281,498,02/Feb/2022 00:10:00.000,,NAO,U16     .AGUA_PURA LIBERACAO PARA EXCITACAO
1282,499,02/Feb/2022 00:10:00.000,,REARM,U16     .AGUA_PURA VALV AGUA BRUTA UMCC/DISJ
1283,499,02/Feb/2022 00:10:00.000,,NAO,U16     .AGUA_PURA VALV AGUA BRUTA TOTALMENTE ABERTA
1284,499,02/Feb/2022 00:10:00.000,,REARM,U16     .AGUA_PURA VALV AGUA BRUTA TENSAO 460VCA
1285,499,02/Feb/2022 00:10:00.000,,REARM,U16     .AGUA_PURA VALV AGUA BRUTA LIMITORQUE
1286,499,02/Feb/2022 00:10:00.000,,NAO,U16     .AGUA_PURA VALV AGUA BRUTA EM POSICAO ANORMAL
1287,499,02/Feb/2022 00:10:00.000,,FECHAD,U16     .AGUA_PURA VALV AGUA BRUTA
1288,500,02/Feb/2022 00:10:00.000,,REARM,U16     .AGUA_PURA VALV AGUA BRUTA UMCC/DISJ
1289,500,02/Feb/2022 00:10:00.000,,NAO,U16     .AGUA_PURA VALV AGUA BRUTA TOTALMENTE ABERTA
1290,500,02/Feb/2022 00:10:00.000,,REARM,U16     .AGUA_PURA VALV AGUA BRUTA TENSAO 460VCA
1291,500,02/Feb/2022 00:10:00.000,,REARM,U16     .AGUA_PURA VALV AGUA BRUTA LIMITORQUE
1292,500,02/Feb/2022 00:10:00.000,,NAO,U16     .AGUA_PURA VALV AGUA BRUTA EM POSICAO ANORMAL
1293,500,02/Feb/2022 00:10:00.000,,FECHAD,U16     .AGUA_PURA VALV AGUA BRUTA
1294,501,02/Feb/2022 00:10:00.000,,ABERTO,U16     .AUX_UNIDADE DISJ 52-1 UMCC-16
1295,501,02/Feb/2022 00:10:00.000,,REARM,U16     .AUX_UNIDADE DISJ 52-1 UMCC-16 DISP
1296,502,02/Feb/2022 00:10:00.000,,EXTERN,U16     .AUX_UNIDADE DISJ 52-2 UMCC-16
1297,503,02/Feb/2022 00:10:00.000,,DESLIG,U16     .AUX_UNIDADE VENTILADOR 1 ANEL COLETOR
1298,504,02/Feb/2022 00:10:00.000,,NAO,U16     .EXCITACAO EXCITACAO CONECTADA
1299,505,02/Feb/2022 00:10:00.000,,SIM,U16     .EXCITACAO PRONTO PARA OPERACAO
1300,506,02/Feb/2022 00:10:00.000,,SIM,U16     .EXCITACAO REG TENS AUTO/MAN POSICAO VAZIO
1301,507,02/Feb/2022 00:10:00.000,,DESLIG,U16     .EXCITACAO SISTEMA RESFRIAMENTO
1302,508,02/Feb/2022 00:10:00.000,,REARM,U16     .GERADOR BOMBA 1 MANC ESC DISJ
1303,508,02/Feb/2022 00:10:00.000,,DESLIG,U16     .GERADOR BOMBA 1 MANC ESC
1304,509,02/Feb/2022 00:10:00.000,,DISP,U16     .GERADOR BOMBA 1 MANC ESC DISJ
1305,509,02/Feb/2022 00:10:00.000,,LIGADO,U16     .GERADOR BOMBA 1 MANC ESC
1306,510,02/Feb/2022 00:10:00.000,,SIM,U16     .GERADOR BOMBA MANC ESC OLEO PRESSAO NORMAL
1307,511,02/Feb/2022 00:10:00.000,,LIGADO,U16     .GERADOR RES AQUEC BASE INFERIOR ESTATOR
1308,512,02/Feb/2022 00:10:00.000,,LIGADO,U16     .GERADOR RESIST AQUEC REC GERADOR
1309,513,02/Feb/2022 00:10:00.000,,LIGADO,U16     .GERADOR RESIST AQUEC RECINTO ANEL COLETOR
1310,514,02/Feb/2022 00:10:00.000,,SIM,U16     .GERADOR UN COMANDO DE APLICAR FREIOS
1311,515,02/Feb/2022 00:10:00.000,,DESLIG,U16     .REG_VELOC BOMBA 1
1312,515,02/Feb/2022 00:10:00.000,,REARM,U16     .REG_VELOC BOMBA 1 INFILTRACAO DISJ
1313,515,02/Feb/2022 00:10:00.000,,MANUAL,U16     .REG_VELOC BOMBA 1/2 INFILTRACAO
1314,515,02/Feb/2022 00:10:00.000,,DESLIG,U16     .REG_VELOC BOMBA 1 INFILTRACAO
1315,515,02/Feb/2022 00:10:00.000,,REARM,U16     .REG_VELOC BOMBA 1 SOBRECORRENTE
1316,516,02/Feb/2022 00:10:00.000,,DESLIG,U16     .REG_VELOC BOMBA 2
1317,516,02/Feb/2022 00:10:00.000,,DESLIG,U16     .REG_VELOC BOMBA 2 INFILTRACAO
1318,516,02/Feb/2022 00:10:00.000,,REARM,U16     .REG_VELOC BOMBA 2 SOBRECORRENTE
1319,516,02/Feb/2022 00:10:00.000,,REARM,U16     .REG_VELOC BOMBA 2 INFILTR TERMICO/SUBTENSAO
1320,517,02/Feb/2022 00:10:00.000,,DESLIG,U16     .REG_VELOC BOMBA 3
1321,517,02/Feb/2022 00:10:00.000,,REARM,U16     .REG_VELOC BOMBA 3 SOBRECORRENTE
1322,518,02/Feb/2022 00:10:00.000,,SIM,U16     .REG_VELOC DISTRIBUIDOR FECHADO
1323,519,02/Feb/2022 00:10:00.000,,ABERT,U16     .REG_VELOC REALIMENTACAO
1324,520,02/Feb/2022 00:10:00.000,,Back,U16     .REG_VELOC TRAVA HIDRAULICA DISTRIBUIDOR
1325,521,02/Feb/2022 00:10:00.000,,,U16     .REG_VELOC VALV ISOLADORA 20QT
1326,522,02/Feb/2022 00:10:00.000,,PARADA,U16     .REG_VELOC VALV SOLENOIDE BA POSICAO
1327,523,02/Feb/2022 00:10:00.000,,PARADA,U16     .REG_VELOC VALV SOLENOIDE BB POSICAO
1328,524,02/Feb/2022 00:10:00.000,,NAO,U16     .REG_VELOC VELOC UNID MAIOR/IGUAL 90% V.NOM
1329,524,02/Feb/2022 00:10:00.000,,NAO,U16     .REG_VELOC VELOC UNID MAIOR/IGUAL 80% V.NOM
1330,524,02/Feb/2022 00:10:00.000,,NAO,U16     .REG_VELOC VELOC UNID MAIOR/IGUAL 110% V.NOM
1331,525,02/Feb/2022 00:10:00.000,,NAO,U16     .REG_VELOC VELOC UNID MAIOR/IGUAL 90% V.NOM
1332,525,02/Feb/2022 00:10:00.000,,NAO,U16     .REG_VELOC VELOC UNID MAIOR/IGUAL 80% V.NOM
1333,525,02/Feb/2022 00:10:00.000,,NAO,U16     .REG_VELOC VELOC UNID MAIOR/IGUAL 110% V.NOM
1334,526,02/Feb/2022 00:10:00.000,,SIM,U16     .REG_VELOC VELOC UNID MENOR/IGUAL 25% V.NOM
1335,526,02/Feb/2022 00:10:00.000,,SIM,U16     .REG_VELOC VELOC UNID MENOR/IGUAL 50% V.NOM
1336,527,02/Feb/2022 00:10:00.000,,SIM,U16     .REG_VELOC VELOC UNID MENOR/IGUAL 25% V.NOM
1337,527,02/Feb/2022 00:10:00.000,,SIM,U16     .REG_VELOC VELOC UNID MENOR/IGUAL 50% V.NOM
1338,528,02/Feb/2022 00:10:00.000,,SIM,U16     .SUPERV/CONTR AUXILIARES PARADA DESCONECTADOS
1339,529,02/Feb/2022 00:10:00.000,,SIM,U16     .SUPERV/CONTR CARG/FREQ AJUSTE POSICAO VAZIO
1340,530,02/Feb/2022 00:10:00.000,,NAO,U16     .SUPERV/CONTR UN PREPARACAO DE PARTIDA ACIONADA
1341,530,02/Feb/2022 00:10:00.000,,NAO,U16     .SUPERV/CONTR UN PREPARACAO DE PARTIDA COMPLETA
1342,531,02/Feb/2022 00:10:00.000,,SIM,U16     .SUPERV/CONTR UN PRONTA PARA OPERACAO
1343,531,02/Feb/2022 00:10:00.000,,SIM,U16     .SUPERV/CONTR UN PRONTA PARA SINCRONISMO
1344,532,02/Feb/2022 00:10:00.000,,SIM,U16     .SUPERV/CONTR UN TOTALMENTE PARADA
1345,533,02/Feb/2022 00:10:00.000,,FALHA,U16     .TU KT-16 TENSAO CA 460VCA
1346,534,02/Feb/2022 00:10:00.000,,FALHA,U16     .TU KT-16 TENSAO CA COMANDO FASES
1347,535,02/Feb/2022 00:10:00.000,,ANOR,U16     .TU TROCADOR CALOR PRINC AGUA FLUXO
1348,536,02/Feb/2022 00:10:00.000,,ANOR,U16     .TU TROCADOR CALOR PRINC AGUA FLUXO
1349,537,02/Feb/2022 00:10:00.000,,FECHAD,U16     .TURBINA VALVULA BORBOLETA 1
1350,538,02/Feb/2022 00:10:00.000,,ABERTO,U16     .TURBINA VALVULA BORBOLETA 1
1351,539,02/Feb/2022 00:10:00.000,,FECHAD,U16     .TURBINA VALVULA BORBOLETA 2
1352,540,02/Feb/2022 00:10:00.000,,ABERTO,U16     .TURBINA VALVULA BORBOLETA 2
1353,541,02/Feb/2022 00:10:00.000,,REARM,U17     .AGUA_PURA VALV AGUA BRUTA UMCC/DISJ
1354,541,02/Feb/2022 00:10:00.000,,NAO,U17     .AGUA_PURA VALV AGUA BRUTA TOTALMENTE ABERTA
1355,541,02/Feb/2022 00:10:00.000,,REARM,U17     .AGUA_PURA VALV AGUA BRUTA TENSAO 460VCA
1356,541,02/Feb/2022 00:10:00.000,,REARM,U17     .AGUA_PURA VALV AGUA BRUTA LIMITORQUE
1357,541,02/Feb/2022 00:10:00.000,,NAO,U17     .AGUA_PURA VALV AGUA BRUTA EM POSICAO ANORMAL
1358,541,02/Feb/2022 00:10:00.000,,FECHAD,U17     .AGUA_PURA VALV AGUA BRUTA
1359,542,02/Feb/2022 00:10:00.000,,REARM,U17     .AGUA_PURA VALV AGUA BRUTA UMCC/DISJ
1360,542,02/Feb/2022 00:10:00.000,,NAO,U17     .AGUA_PURA VALV AGUA BRUTA TOTALMENTE ABERTA
1361,542,02/Feb/2022 00:10:00.000,,REARM,U17     .AGUA_PURA VALV AGUA BRUTA TENSAO 460VCA
1362,542,02/Feb/2022 00:10:00.000,,REARM,U17     .AGUA_PURA VALV AGUA BRUTA LIMITORQUE
1363,542,02/Feb/2022 00:10:00.000,,NAO,U17     .AGUA_PURA VALV AGUA BRUTA EM POSICAO ANORMAL
1364,542,02/Feb/2022 00:10:00.000,,FECHAD,U17     .AGUA_PURA VALV AGUA BRUTA
1365,543,02/Feb/2022 00:10:00.000,,ATUADO,U17     .AUX_UNIDADE DISJ 52-2 UMCC-17 DISP
1366,543,02/Feb/2022 00:10:00.000,,FECHAD,U17     .AUX_UNIDADE DISJ 52-2 UMCC-17
1367,544,02/Feb/2022 00:10:00.000,,ATUADO,U17     .AUX_UNIDADE DISJ 52-2 UMCC-17 DISP
1368,544,02/Feb/2022 00:10:00.000,,FECHAD,U17     .AUX_UNIDADE DISJ 52-2 UMCC-17
1369,545,02/Feb/2022 00:10:00.000,,NAO,U17     .EXCITACAO EXCITACAO CONECTADA
1370,546,02/Feb/2022 00:10:00.000,,SIM,U17     .EXCITACAO REG TENS AUTO/MAN POSICAO VAZIO
1371,547,02/Feb/2022 00:10:00.000,,SIM,U17     .EXCITACAO REG TENS AUTO/MAN POSICAO VAZIO
1372,548,02/Feb/2022 00:10:00.000,,DESLIG,U17     .EXCITACAO SISTEMA RESFRIAMENTO
1373,549,02/Feb/2022 00:10:00.000,,DESLIG,U17     .EXCITACAO SISTEMA RESFRIAMENTO
1374,550,02/Feb/2022 00:10:00.000,,DESLIG,U17     .REG_VELOC BOMBA 2
1375,550,02/Feb/2022 00:10:00.000,,DESLIG,U17     .REG_VELOC BOMBA 2 INFILTRACAO
1376,550,02/Feb/2022 00:10:00.000,,REARM,U17     .REG_VELOC BOMBA 2 SOBRECORRENTE
1377,550,02/Feb/2022 00:10:00.000,,REARM,U17     .REG_VELOC BOMBA 2 INFILTR TERMICO/SUBTENSAO
1378,551,02/Feb/2022 00:10:00.000,,DESLIG,U17     .REG_VELOC BOMBA 2
1379,551,02/Feb/2022 00:10:00.000,,DESLIG,U17     .REG_VELOC BOMBA 2 INFILTRACAO
1380,551,02/Feb/2022 00:10:00.000,,REARM,U17     .REG_VELOC BOMBA 2 SOBRECORRENTE
1381,551,02/Feb/2022 00:10:00.000,,REARM,U17     .REG_VELOC BOMBA 2 INFILTR TERMICO/SUBTENSAO
1382,552,02/Feb/2022 00:10:00.000,,DESLIG,U17     .REG_VELOC BOMBA 3
1383,552,02/Feb/2022 00:10:00.000,,REARM,U17     .REG_VELOC BOMBA 3 SOBRECORRENTE
1384,553,02/Feb/2022 00:10:00.000,,DESLIG,U17     .REG_VELOC BOMBA 3
1385,553,02/Feb/2022 00:10:00.000,,REARM,U17     .REG_VELOC BOMBA 3 SOBRECORRENTE
1386,554,02/Feb/2022 00:10:00.000,,SIM,U17     .REG_VELOC DISTRIBUIDOR FECHADO
1387,555,02/Feb/2022 00:10:00.000,,PARADA,U17     .REG_VELOC VALV SOLENOIDE BA POSICAO
1388,556,02/Feb/2022 00:10:00.000,,PARADA,U17     .REG_VELOC VALV SOLENOIDE BA POSICAO
1389,557,02/Feb/2022 00:10:00.000,,PARADA,U17     .REG_VELOC VALV SOLENOIDE BB POSICAO
1390,558,02/Feb/2022 00:10:00.000,,PARADA,U17     .REG_VELOC VALV SOLENOIDE BB POSICAO
1391,559,02/Feb/2022 00:10:00.000,,SIM,U17     .SUPERV/CONTR AUXILIARES PARADA DESCONECTADOS
1392,560,02/Feb/2022 00:10:00.000,,SIM,U17     .SUPERV/CONTR AUXILIARES PARADA DESCONECTADOS
1393,561,02/Feb/2022 00:10:00.000,,SIM,U17     .SUPERV/CONTR CARG/FREQ AJUSTE POSICAO VAZIO
1394,562,02/Feb/2022 00:10:00.000,,SIM,U17     .SUPERV/CONTR CARG/FREQ AJUSTE POSICAO VAZIO
1395,563,02/Feb/2022 00:10:00.000,,SIM,U17     .SUPERV/CONTR UN COMANDO DE PARTIDA ACIONADO
1396,563,02/Feb/2022 00:10:00.000,,SIM,U17     .SUPERV/CONTR UN COMANDO DE PARADA ACIONADO
1397,564,02/Feb/2022 00:10:00.000,,SIM,U17     .SUPERV/CONTR UN COMANDO DE PARTIDA ACIONADO
1398,564,02/Feb/2022 00:10:00.000,,SIM,U17     .SUPERV/CONTR UN COMANDO DE PARADA ACIONADO
1399,565,02/Feb/2022 00:10:00.000,,SIM,U17     .SUPERV/CONTR UN COMANDO DE PARTIDA ACIONADO
1400,565,02/Feb/2022 00:10:00.000,,SIM,U17     .SUPERV/CONTR UN COMANDO DE PARADA ACIONADO
1401,566,02/Feb/2022 00:10:00.000,,SIM,U17     .SUPERV/CONTR UN COMANDO DE PARTIDA ACIONADO
1402,566,02/Feb/2022 00:10:00.000,,SIM,U17     .SUPERV/CONTR UN COMANDO DE PARADA ACIONADO
1403,567,02/Feb/2022 00:10:00.000,,SIM,U17     .SUPERV/CONTR UN PRONTA PARA OPERACAO
1404,567,02/Feb/2022 00:10:00.000,,SIM,U17     .SUPERV/CONTR UN PRONTA PARA SINCRONISMO
1405,568,02/Feb/2022 00:10:00.000,,SIM,U17     .SUPERV/CONTR UN PRONTA PARA OPERACAO
1406,568,02/Feb/2022 00:10:00.000,,SIM,U17     .SUPERV/CONTR UN PRONTA PARA SINCRONISMO
1407,569,02/Feb/2022 00:10:00.000,,SIM,U17     .SUPERV/CONTR UN TOTALMENTE PARADA
1408,570,02/Feb/2022 00:10:00.000,,SIM,U17     .SUPERV/CONTR UN TOTALMENTE PARADA
1409,571,02/Feb/2022 00:10:00.000,,SIM,U17     .SUPERV/CONTR UN TOTALMENTE PARADA
1410,572,02/Feb/2022 00:10:00.000,,SIM,U17     .SUPERV/CONTR UN TOTALMENTE PARADA
1411,573,02/Feb/2022 00:10:00.000,,ANOR,U17     .TU TROCADOR CALOR PRINC AGUA FLUXO
1412,574,02/Feb/2022 00:10:00.000,,ANOR,U17     .TU TROCADOR CALOR PRINC AGUA FLUXO
1413,575,02/Feb/2022 00:10:00.000,,SI,U9A     .AUX_UNIDAD INT 52-2 ABIERTO/EXTRA UMCC
1414,576,02/Feb/2022 00:10:00.000,,NO,U9A     .EXCITACION EXCITACION CONECTADA
1415,577,02/Feb/2022 00:10:00.000,,SI,U9A     .EXCITACION REG TENS AUTO/MAN POSICION VACIO
1416,578,02/Feb/2022 00:10:00.000,,NO,U9A     .REG_VELOC BOMBA 2 DEFECTO PA
1417,578,02/Feb/2022 00:10:00.000,,REARM,U9A     .REG_VELOC BOMBA 2 INFILTRACION RELE TERMICO
1418,578,02/Feb/2022 00:10:00.000,,REARM,U9A     .REG_VELOC BOMBA 2 SOBRECORRIENTE
1419,578,02/Feb/2022 00:10:00.000,,REARM,U9A     .REG_VELOC BOMBA 2 INFILTRACION CONTROL 120VCA
1420,578,02/Feb/2022 00:10:00.000,,DESCON,U9A     .REG_VELOC BOMBA 2
1421,578,02/Feb/2022 00:10:00.000,,MANUAL,U9A     .REG_VELOC BOMBA 2 INFILTRACION MODO OPERACION
1422,578,02/Feb/2022 00:10:00.000,,DESCON,U9A     .REG_VELOC BOMBA 2 INFILTRACION
1423,579,02/Feb/2022 00:10:00.000,,NO,U9A     .REG_VELOC BOMBA 3 DEFECTO PA
1424,579,02/Feb/2022 00:10:00.000,,REARM,U9A     .REG_VELOC BOMBA 3 SOBRECORRIENTE
1425,579,02/Feb/2022 00:10:00.000,,DESCON,U9A     .REG_VELOC BOMBA 3
1426,580,02/Feb/2022 00:10:00.000,,SI,U9A     .REG_VELOC DISTRIBUIDOR CERRADO
1427,581,02/Feb/2022 00:10:00.000,,SI,U9A     .REG_VELOC PRIN/RET AJUSTE CAR/FREC EN CERO
1428,582,02/Feb/2022 00:10:00.000,,SI,U9A     .REG_VELOC TRABA HIDRAULICA DISTRIBUIDOR APLICADA
1429,583,02/Feb/2022 00:10:00.000,,SI,U9A     .REG_VELOC UNIDAD IGUAL 0% VN
1430,584,02/Feb/2022 00:10:00.000,,NO,U9A     .REG_VELOC VALV SOLENOIDE BA PARTIDA
1431,584,02/Feb/2022 00:10:00.000,,NO,U9A     .REG_VELOC VALV SOLENOIDE BA PARADA
1432,584,02/Feb/2022 00:10:00.000,,FALLA,U9A     .REG_VELOC VALV SOLENOIDE BA/BB FUENTE 24VCC
1433,585,02/Feb/2022 00:10:00.000,,NO,U9A     .REG_VELOC VALV SOLENOIDE BB PARADA
1434,585,02/Feb/2022 00:10:00.000,,NAO,U9A     .REG_VELOC VALV SOLENOIDE BB PARTIDA
1435,586,02/Feb/2022 00:10:00.000,,SI,U9A     .REG_VELOC VELOC UNIDAD MENOR/IGUAL 20% VN
1436,586,02/Feb/2022 00:10:00.000,,SI,U9A     .REG_VELOC VELOC UNIDAD MENOR/IGUAL 50% VN
1437,587,02/Feb/2022 00:10:00.000,,SI,U9A     .SUPERV/CONTR AUXILIARES PARADA DESCONECTADO
1438,588,02/Feb/2022 00:10:00.000,,SI,U9A     .SUPERV/CONTR UN COMANDO DE PARTIDA ACCIONADO
1439,588,02/Feb/2022 00:10:00.000,,SI,U9A     .SUPERV/CONTR UN COMANDO DE PARADA ACCIONADO
1440,589,02/Feb/2022 00:10:00.000,,SI,U9A     .SUPERV/CONTR UN COMANDO DE PARTIDA ACCIONADO
1441,589,02/Feb/2022 00:10:00.000,,SI,U9A     .SUPERV/CONTR UN COMANDO DE PARADA ACCIONADO
1442,590,02/Feb/2022 00:10:00.000,,SI,U9A     .SUPERV/CONTR UN COMANDO DE PARTIDA ACCIONADO
1443,590,02/Feb/2022 00:10:00.000,,SI,U9A     .SUPERV/CONTR UN COMANDO DE PARADA ACCIONADO
1444,591,02/Feb/2022 00:10:00.000,,SI,U9A     .SUPERV/CONTR UN LISTO PARA OPERACION
1445,592,02/Feb/2022 00:10:00.000,,SI,U9A     .SUPERV/CONTR UN TOTALMENTE PARADA
1446,593,02/Feb/2022 00:10:00.000,,DESCON,U9A     .TU INTERCAMBIADORES PRINCIPALES
1447,-1,02/Feb/2022 00:10:00.000,,,ANALOG PT.  U09     GENERADOR FRECUENCIA        
1448,-1,02/Feb/2022 00:10:00.000,,,ANALOG PT.  U16     GERADOR FREQUENCIA          
1449,-1,02/Feb/2022 00:10:00.000,,,ANALOG PT.  U09     EXCITACION POTENCIOMETRO AUT
1450,-1,02/Feb/2022 00:10:00.000,,,ANALOG PT.  U09     EXCITACION POTENCIOMETRO MAN
1451,-1,02/Feb/2022 00:10:00.000,,,ANALOG PT.  U09     GENERADOR CORRIENTE         
1452,-1,02/Feb/2022 00:10:00.000,,,ANALOG PT.  U09     REG_VELOC AJUSTE DE CARGA/FR
1453,-1,02/Feb/2022 00:10:00.000,,,ANALOG PT.  U09     REG_VELOC DISTRIBUIDOR POSIC
1454,-1,02/Feb/2022 00:10:00.000,,,ANALOG PT.  U09     REG_VELOC VELOCIDAD DE LA UN
1455,-1,02/Feb/2022 00:10:00.000,,,ANALOG PT.  U16     EXCITACAO POTENCIOMETRO AUTO
1456,-1,02/Feb/2022 00:10:00.000,,,ANALOG PT.  U16     EXCITACAO POTENCIOMETRO MANU
1457,-1,02/Feb/2022 00:10:00.000,,,ANALOG PT.  U16     GERADOR CORRENTE            
1458,-1,02/Feb/2022 00:10:00.000,,,ANALOG PT.  U16     GERADOR TENSAO RDV          
1459,-1,02/Feb/2022 00:10:00.000,,,ANALOG PT.  U16     REG_VELOC DISTRIBUIDOR POSIC
1460,-1,02/Feb/2022 00:10:00.000,,,ANALOG PT.  U16     REG_VELOC VELOCIDADE DA UNID
